<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:esld="https://transpower.co.nz/SCL/SSD/SLD/v0" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:esel="http://www.selinc.com/2006/61850" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:commonSA="Template" version="2026" revision="B" release="4">
	<Header id="generated using openscd"/>
	<Substation name="Template" esld:w="110" esld:h="25" desc="Template susbtation">
		<VoltageLevel name="K" esld:x="0" esld:y="0" esld:lx="0.5" esld:ly="0" esld:w="110" esld:h="25">
			<Bay name="Q03" esld:x="50" esld:y="10" esld:lx="50.5" esld:ly="11.5" esld:w="6" esld:h="14" desc="Feeder Bay 2">
				<LNode xmlns="http://www.iec.ch/61850/2003/SCL" iedName="Q03" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" lnType=""/>
				<ConductingEquipment type="IFL" name="IFL2" esld:x="54" esld:y="21" esld:lx="54" esld:ly="23">
					<Terminal esld:uuid="2d708956-4b11-4060-aa51-ac4d8dd3c80b" name="T1" connectivityNode="Template/K/Q3/L2" substationName="Template" voltageLevelName="K" bayName="Q3" cNodeName="L2"/>
				</ConductingEquipment>
				<ConductingEquipment type="DIS" name="QC" esld:x="52" esld:y="18" esld:lx="51" esld:ly="19.5" esld:rot="3" desc="Bay 1 Earth Switch">
					<Terminal name="T1" cNodeName="grounded" substationName="TEMPLATE" voltageLevelName="K" bayName="Q3" connectivityNode="Template/K/Q3/grounded"/>
					<Terminal esld:uuid="0785c239-5ad4-4664-b26c-1229956435af" name="T2" connectivityNode="Template/K/Q3/L2" substationName="TEMPLATE" voltageLevelName="K" bayName="Q3" cNodeName="L2"/>
				</ConductingEquipment>
				<ConductingEquipment type="DIS" name="QB" esld:x="54" esld:y="12" esld:lx="54.5" esld:ly="13" desc="Bay 1 Isol">
					<Terminal esld:uuid="60a61a81-4d95-4dde-93c1-522d3ba4c645" name="T1" connectivityNode="TEMPLATE/K/BB2/L" substationName="TEMPLATE" voltageLevelName="K" bayName="BB2" cNodeName="L"/>
					<Terminal esld:uuid="68467b0b-96df-4a2a-ae9a-475e6183d64f" name="T2" connectivityNode="Template/K/Q3/L1" substationName="TEMPLATE" voltageLevelName="K" bayName="Q3" cNodeName="L1"/>
				</ConductingEquipment>
				<ConductingEquipment type="CBR" name="QA" esld:x="54" esld:y="15" esld:lx="54.5" esld:ly="16" desc="Bay 1 CB">
					<Terminal esld:uuid="48dbd469-22a2-4143-86bc-999ed0b5b676" name="T2" connectivityNode="Template/K/Q3/L2" substationName="TEMPLATE" voltageLevelName="K" bayName="Q3" cNodeName="L2"/>
					<Terminal esld:uuid="ffc31409-b2c5-4fbf-a39c-42d5ea15d954" name="T1" connectivityNode="Template/K/Q3/L1" substationName="TEMPLATE" voltageLevelName="K" bayName="Q3" cNodeName="L1"/>
				</ConductingEquipment>
				<ConnectivityNode name="grounded" pathName="Template/K/Q3/grounded"/>
				<ConnectivityNode name="L2" pathName="Template/K/Q3/L2">
					<Private type="Transpower-SLD-Vertices">
						<esld:Section>
							<esld:Vertex esld:x="54.5" esld:y="15.84" esld:uuid="48dbd469-22a2-4143-86bc-999ed0b5b676"/>
							<esld:Vertex esld:x="54.5" esld:y="18.5"/>
						</esld:Section>
						<esld:Section>
							<esld:Vertex esld:x="54.5" esld:y="21.16" esld:uuid="2d708956-4b11-4060-aa51-ac4d8dd3c80b"/>
							<esld:Vertex esld:x="54.5" esld:y="18.5"/>
						</esld:Section>
						<esld:Section>
							<esld:Vertex esld:x="54.5" esld:y="18.5"/>
							<esld:Vertex esld:x="52.84" esld:y="18.5" esld:uuid="0785c239-5ad4-4664-b26c-1229956435af"/>
						</esld:Section>
					</Private>
				</ConnectivityNode>
				<ConnectivityNode name="L1" pathName="Template/K/Q3/L1">
					<Private type="Transpower-SLD-Vertices">
						<esld:Section>
							<esld:Vertex esld:x="54.5" esld:y="12.84" esld:uuid="68467b0b-96df-4a2a-ae9a-475e6183d64f"/>
							<esld:Vertex esld:x="54.5" esld:y="15.16" esld:uuid="ffc31409-b2c5-4fbf-a39c-42d5ea15d954"/>
						</esld:Section>
					</Private>
				</ConnectivityNode>
				<Function name="Security" desc="Cyber security elements">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="GSAL" lnInst="1" lnType="GSAL_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</Function>
				<Function name="SPARE" desc="Generic spares">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="GGIO" lnInst="1" lnType="GGIO_Type@Generic_FeederProtection_04#1@Bay4#1"/>
				</Function>
				<Function name="Feeder Measurements" desc="Captures phase currents for monitoring, metering, and protection">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" lnType="MMXU_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</Function>
				<Function name="IED &amp; Communication Health Supervision" desc="Monitors IED health, physical condition, time sync, and GOOSE messaging">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="LPHD" lnInst="1" lnType="LPHD_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="LTIM" lnInst="1" lnType="LTIM_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="LGOS" lnInst="1" lnType="LGOS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</Function>
				<Function name="Asset Monitoring" desc="Monitors CB wear and trip coil health for maintenance planning">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" lnType="XCBR_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</Function>
				<Function name="Automatic Reclose" desc="Indicates auto-reclose status for the feeder">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="RREC" lnInst="1" lnType="RREC_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</Function>
				<Function name="Arc Flash Protection" desc="Detects busbar arcs and triggers protective action">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="PARC" lnInst="1" lnType="PARC_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</Function>
				<Function name="Breaker Failure Protection" desc="Detects CB failure during trip operation and triggers backup protection">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="CBRF" lnInst="1" lnType="CBRF_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</Function>
				<Function name="Feeder differential protection" desc="Monitors cable differential currents for internal faults.">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="PDIF" lnInst="1" lnType="PDIF_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</Function>
				<Function name="Feeder Protection – OC / EF / SEF" desc="Detects and clears phase and earth faults on the feeder using time-graded and instantaneous protection elements.">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="PTEF" lnInst="1" lnType="PTEF_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" lnType="PTTR_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="PTRC" lnInst="1" lnType="PTRC_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="PTOC" lnInst="1" lnType="PTOC_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</Function>
				<Function name="Bay Control &amp; Mode Selection" desc="Enables safe local and remote operation of bay primary equipment in accordance with interlocking and operating mode constraints.">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="CSWI" lnInst="1" lnType="CSWI_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</Function>
				<Function name="Bay Switchgear Status &amp; Position Indication" desc="Provides real-time indication of the primary bay equipment positions for operational awareness, interlocking, and safety supervision.">
					<LNode iedName="Q03" ldInst="LD1" prefix="" lnClass="XSWI" lnInst="1" lnType="XSWI_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</Function>
			</Bay>
			<Bay name="BB2" esld:w="24" esld:x="40" esld:y="9" esld:lx="62.5" esld:ly="9" esld:h="1">
				<ConnectivityNode name="L" pathName="TEMPLATE/K/BB2/L">
					<Private type="Transpower-SLD-Vertices">
						<esld:Section bus="true">
							<esld:Vertex esld:x="40.5" esld:y="9.5"/>
							<esld:Vertex esld:x="54.5" esld:y="9.5"/>
						</esld:Section>
						<esld:Section>
							<esld:Vertex esld:x="54.5" esld:y="12.16" esld:uuid="60a61a81-4d95-4dde-93c1-522d3ba4c645"/>
							<esld:Vertex esld:x="54.5" esld:y="9.5"/>
						</esld:Section>
						<esld:Section bus="true">
							<esld:Vertex esld:x="54.5" esld:y="9.5"/>
							<esld:Vertex esld:x="63.5" esld:y="9.5"/>
						</esld:Section>
					</Private>
				</ConnectivityNode>
			</Bay>
			<Bay name="BB1" esld:w="23" esld:x="14" esld:y="9" esld:lx="13.5" esld:ly="9" esld:h="1">
				<ConnectivityNode name="L" pathName="TEMPLATE/K/BB1/L">
					<Private type="Transpower-SLD-Vertices">
						<esld:Section bus="true">
							<esld:Vertex esld:x="14.5" esld:y="9.5"/>
							<esld:Vertex esld:x="24.5" esld:y="9.5"/>
						</esld:Section>
						<esld:Section>
							<esld:Vertex esld:x="24.5" esld:y="12.16" esld:uuid="3cd30bc8-b429-4c66-b270-93ce8053aaff"/>
							<esld:Vertex esld:x="24.5" esld:y="9.5"/>
						</esld:Section>
						<esld:Section bus="true">
							<esld:Vertex esld:x="24.5" esld:y="9.5"/>
							<esld:Vertex esld:x="36.5" esld:y="9.5"/>
						</esld:Section>
					</Private>
				</ConnectivityNode>
			</Bay>
			<Bay name="Gateway" esld:x="0" esld:y="0" esld:lx="0" esld:ly="0">
				<LNode iedName="Gateway" ldInst="" prefix="" lnClass="IHMI" lnInst="1"/>
			</Bay>
			<Bay name="Q01" esld:x="20" esld:y="10" esld:lx="20.5" esld:ly="11.5" esld:w="6" esld:h="14" desc="Feeder Bay 1">
				<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="LLN0" lnInst=""/>
				<ConductingEquipment type="IFL" name="IFL1" esld:x="24" esld:y="21" esld:lx="24" esld:ly="23">
					<Terminal esld:uuid="95c87d27-0ae8-4530-9215-2d867256fda9" name="T1" connectivityNode="TEMPLATE/K/Q01/L2" substationName="TEMPLATE" voltageLevelName="K" bayName="Q01" cNodeName="L2"/>
				</ConductingEquipment>
				<ConductingEquipment type="DIS" name="QC" esld:x="22" esld:y="18" esld:lx="21" esld:ly="19.5" esld:rot="3" desc="Bay 1 Earth Switch">
					<Terminal name="T1" cNodeName="grounded" substationName="TEMPLATE" voltageLevelName="K" bayName="Q01" connectivityNode="TEMPLATE/K/Q01/grounded"/>
					<Terminal esld:uuid="6186c705-4823-47da-9481-474df4f1d061" name="T2" connectivityNode="TEMPLATE/K/Q01/L2" substationName="TEMPLATE" voltageLevelName="K" bayName="Q01" cNodeName="L2"/>
				</ConductingEquipment>
				<ConductingEquipment type="DIS" name="QB" esld:x="24" esld:y="12" esld:lx="24.5" esld:ly="13" desc="Bay 1 Isol">
					<Terminal esld:uuid="3cd30bc8-b429-4c66-b270-93ce8053aaff" name="T1" connectivityNode="TEMPLATE/K/BB1/L" substationName="TEMPLATE" voltageLevelName="K" bayName="BB1" cNodeName="L"/>
					<Terminal esld:uuid="74af0846-8af9-49f6-82fb-5fd93d770329" name="T2" connectivityNode="TEMPLATE/K/Q01/L1" substationName="TEMPLATE" voltageLevelName="K" bayName="Q01" cNodeName="L1"/>
				</ConductingEquipment>
				<ConductingEquipment type="CBR" name="QA" esld:x="24" esld:y="15" esld:lx="24.5" esld:ly="16" desc="Bay 1 CB">
					<Terminal esld:uuid="f5055f69-f651-4939-b8ef-a031110f1f58" name="T2" connectivityNode="TEMPLATE/K/Q01/L2" substationName="TEMPLATE" voltageLevelName="K" bayName="Q01" cNodeName="L2"/>
					<Terminal esld:uuid="054a4769-7256-41e3-9ac8-c4d5c4f1fc5a" name="T1" connectivityNode="TEMPLATE/K/Q01/L1" substationName="TEMPLATE" voltageLevelName="K" bayName="Q01" cNodeName="L1"/>
				</ConductingEquipment>
				<ConnectivityNode name="grounded" pathName="TEMPLATE/K/Q01/grounded"/>
				<ConnectivityNode name="L2" pathName="TEMPLATE/K/Q01/L2">
					<Private type="Transpower-SLD-Vertices">
						<esld:Section>
							<esld:Vertex esld:x="24.5" esld:y="15.84" esld:uuid="f5055f69-f651-4939-b8ef-a031110f1f58"/>
							<esld:Vertex esld:x="24.5" esld:y="18.5"/>
						</esld:Section>
						<esld:Section>
							<esld:Vertex esld:x="24.5" esld:y="21.16" esld:uuid="95c87d27-0ae8-4530-9215-2d867256fda9"/>
							<esld:Vertex esld:x="24.5" esld:y="18.5"/>
						</esld:Section>
						<esld:Section>
							<esld:Vertex esld:x="24.5" esld:y="18.5"/>
							<esld:Vertex esld:x="22.84" esld:y="18.5" esld:uuid="6186c705-4823-47da-9481-474df4f1d061"/>
						</esld:Section>
					</Private>
				</ConnectivityNode>
				<ConnectivityNode name="L1" pathName="TEMPLATE/K/Q01/L1">
					<Private type="Transpower-SLD-Vertices">
						<esld:Section>
							<esld:Vertex esld:x="24.5" esld:y="12.84" esld:uuid="74af0846-8af9-49f6-82fb-5fd93d770329"/>
							<esld:Vertex esld:x="24.5" esld:y="15.16" esld:uuid="054a4769-7256-41e3-9ac8-c4d5c4f1fc5a"/>
						</esld:Section>
					</Private>
				</ConnectivityNode>
				<Function name="Security" desc="Cyber security elements">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="GSAL" lnInst="1" lnType="GSAL_Type@Generic_FeederProtection_04#2"/>
				</Function>
				<Function name="SPARE" desc="Generic spares">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="GGIO" lnInst="1" lnType="GGIO_Type@Generic_FeederProtection_04#1"/>
				</Function>
				<Function name="Feeder Measurements" desc="Captures phase currents for monitoring, metering, and protection">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" lnType="MMXU_Type@Generic_FeederProtection_04#2"/>
				</Function>
				<Function name="IED &amp; Communication Health Supervision" desc="Monitors IED health, physical condition, time sync, and GOOSE messaging">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="LPHD" lnInst="1" lnType="LPHD_Type@Generic_FeederProtection_04#2"/>
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="LTIM" lnInst="1" lnType="LTIM_Type@Generic_FeederProtection_04#2"/>
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="LGOS" lnInst="1" lnType="LGOS_Type@Generic_FeederProtection_04#2"/>
				</Function>
				<Function name="Asset Monitoring" desc="Monitors CB wear and trip coil health for maintenance planning">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" lnType="XCBR_Type@Generic_FeederProtection_04#2"/>
				</Function>
				<Function name="Automatic Reclose" desc="Indicates auto-reclose status for the feeder">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="RREC" lnInst="1" lnType="RREC_Type@Generic_FeederProtection_04#2"/>
				</Function>
				<Function name="Arc Flash Protection" desc="Detects busbar arcs and triggers protective action">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="PARC" lnInst="1" lnType="PARC_Type@Generic_FeederProtection_04#2"/>
				</Function>
				<Function name="Breaker Failure Protection" desc="Detects CB failure during trip operation and triggers backup protection">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="CBRF" lnInst="1" lnType="CBRF_Type@Generic_FeederProtection_04#2"/>
				</Function>
				<Function name="Feeder differential protection" desc="Monitors cable differential currents for internal faults.">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="PDIF" lnInst="1" lnType="PDIF_Type@Generic_FeederProtection_04#2"/>
				</Function>
				<Function name="Feeder Protection – OC / EF / SEF" desc="Detects and clears phase and earth faults on the feeder using time-graded and instantaneous protection elements.">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="PTOC" lnInst="1" lnType="PTOC_Type@Generic_FeederProtection_04#2"/>
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="PTOC" lnInst="2" lnType="PTOC_Type@Generic_FeederProtection_04#2"/>
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="PTEF" lnInst="1" lnType="PTEF_Type@Generic_FeederProtection_04#2"/>
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="PTEF" lnInst="2" lnType="PTEF_Type@Generic_FeederProtection_04#2"/>
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="PTEF" lnInst="3" lnType="PTEF_Type@Generic_FeederProtection_04#2"/>
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" lnType="PTTR_Type@Generic_FeederProtection_04#2"/>
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="PTRC" lnInst="1" lnType="PTRC_Type@Generic_FeederProtection_04#2"/>
				</Function>
				<Function name="Bay Control &amp; Mode Selection" desc="Enables safe local and remote operation of bay primary equipment in accordance with interlocking and operating mode constraints.">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="CSWI" lnInst="1" lnType="CSWI_Type@Generic_FeederProtection_04#2"/>
				</Function>
				<Function name="Bay Switchgear Status &amp; Position Indication" desc="Provides real-time indication of the primary bay equipment positions for operational awareness, interlocking, and safety supervision.">
					<LNode iedName="Q01" ldInst="LD1" prefix="" lnClass="XSWI" lnInst="1" lnType="XSWI_Type@Generic_FeederProtection_04#2"/>
				</Function>
			</Bay>
			<Bay name="Q02" esld:x="35" esld:y="4" esld:lx="35" esld:ly="4" esld:w="7" esld:h="11" desc="Bus Section">
				<LNode xmlns="http://www.iec.ch/61850/2003/SCL" iedName="Q02" ldInst="LD1" prefix="" lnClass="LLN0" lnInst=""/>
				<ConductingEquipment type="CBR" esld:rot="1" name="QA" esld:x="38" esld:y="9" esld:lx="38" esld:ly="9" desc="Bus Section Circuit breaker">
					<Terminal esld:uuid="8a028070-35cc-4d8a-ab4b-6a8204fe81e6" name="T1" connectivityNode="TEMPLATE/K/Q02/L2" substationName="TEMPLATE" voltageLevelName="K" bayName="Q02" cNodeName="L2"/>
					<Terminal esld:uuid="fef7c6f5-2857-444a-ab87-68930273af31" name="T2" connectivityNode="TEMPLATE/K/Q02/L1" substationName="TEMPLATE" voltageLevelName="K" bayName="Q02" cNodeName="L1"/>
				</ConductingEquipment>
				<ConductingEquipment type="DIS" esld:rot="3" name="QB2" esld:x="40" esld:y="9" esld:lx="40" esld:ly="8" desc="Bus Section Bus Bar 2 Isolator">
					<Terminal esld:uuid="81485818-51cf-4bc9-a00b-cfb1abaf576d" name="T1" connectivityNode="TEMPLATE/K/Q02/L2" substationName="TEMPLATE" voltageLevelName="K" bayName="Q02" cNodeName="L2"/>
				</ConductingEquipment>
				<ConductingEquipment type="DIS" esld:rot="1" name="QB1" esld:x="36" esld:y="9" esld:lx="36" esld:ly="9" desc="Bus Section Bus Bar 1 Isolator">
					<Terminal esld:uuid="7361183f-c131-490a-80e8-d027e24957fc" name="T1" connectivityNode="TEMPLATE/K/Q02/L1" substationName="TEMPLATE" voltageLevelName="K" bayName="Q02" cNodeName="L1"/>
				</ConductingEquipment>
				<ConnectivityNode name="L2" pathName="TEMPLATE/K/Q02/L2">
					<Private type="Transpower-SLD-Vertices">
						<esld:Section>
							<esld:Vertex esld:x="38.84" esld:y="9.5" esld:uuid="8a028070-35cc-4d8a-ab4b-6a8204fe81e6"/>
							<esld:Vertex esld:x="40.16" esld:y="9.5" esld:uuid="81485818-51cf-4bc9-a00b-cfb1abaf576d"/>
						</esld:Section>
					</Private>
				</ConnectivityNode>
				<ConnectivityNode name="L1" pathName="TEMPLATE/K/Q02/L1">
					<Private type="Transpower-SLD-Vertices">
						<esld:Section>
							<esld:Vertex esld:x="36.84" esld:y="9.5" esld:uuid="7361183f-c131-490a-80e8-d027e24957fc"/>
							<esld:Vertex esld:x="38.16" esld:y="9.5" esld:uuid="fef7c6f5-2857-444a-ab87-68930273af31"/>
						</esld:Section>
					</Private>
				</ConnectivityNode>
				<Function name="Security" desc="Cyber security elements">
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="GSAL" lnInst="1" lnType="GSAL_Type@Generic_FeederProtection_04#2@Bay5#1"/>
				</Function>
				<Function name="SPARE" desc="Generic spares">
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="GGIO" lnInst="1" lnType="GGIO_Type@Generic_FeederProtection_04#1@Bay5#1"/>
				</Function>
				<Function name="Feeder Measurements" desc="Captures phase currents for monitoring, metering, and protection">
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" lnType="MMXU_Type@Generic_FeederProtection_04#2@Bay5#1"/>
				</Function>
				<Function name="IED &amp; Communication Health Supervision" desc="Monitors IED health, physical condition, time sync, and GOOSE messaging">
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" lnType="LLN0_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="LPHD" lnInst="1" lnType="LPHD_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="LTIM" lnInst="1" lnType="LTIM_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="LGOS" lnInst="1" lnType="LGOS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
				</Function>
				<Function name="Asset Monitoring" desc="Monitors CB wear and trip coil health for maintenance planning">
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" lnType="XCBR_Type@Generic_FeederProtection_04#2@Bay5#1"/>
				</Function>
				<Function name="Arc Flash Protection" desc="Detects busbar arcs and triggers protective action">
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="PARC" lnInst="1" lnType="PARC_Type@Generic_FeederProtection_04#2@Bay5#1"/>
				</Function>
				<Function name="Breaker Failure Protection" desc="Detects CB failure during trip operation and triggers backup protection">
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="CBRF" lnInst="1" lnType="CBRF_Type@Generic_FeederProtection_04#2@Bay5#1"/>
				</Function>
				<Function name="Bay Control &amp; Mode Selection" desc="Enables safe local and remote operation of bay primary equipment in accordance with interlocking and operating mode constraints.">
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="CSWI" lnInst="1" lnType="CSWI_Type@Generic_FeederProtection_04#2@Bay5#1"/>
				</Function>
				<Function name="Bay Switchgear Status &amp; Position Indication" desc="Provides real-time indication of the primary bay equipment positions for operational awareness, interlocking, and safety supervision.">
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="XSWI" lnInst="1" lnType="XSWI_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="XSWI" lnInst="2" lnType="XSWI_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LNode iedName="Q02" ldInst="LD1" prefix="" lnClass="XSWI" lnInst="3" lnType="XSWI_Type@Generic_FeederProtection_04#2@Bay5#1"/>
				</Function>
			</Bay>
		</VoltageLevel>
	</Substation>
	<Communication>
		<SubNetwork xmlns="http://www.iec.ch/61850/2003/SCL" name="Station bus" desc="mms and goose on station bus" type="8-MMS">
			<BitRate unit="b/s" multiplier="M">100</BitRate>
			<ConnectedAP iedName="Q01" apName="AP1">
				<GSE cbName="GS_TRIP" ldInst="LD1">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-01</P>
						<P type="APPID" xsi:type="tP_APPID">0001</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">001</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">10000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="Gateway" apName="Z1"/>
			<ConnectedAP iedName="Q02" apName="AP1">
				<GSE cbName="GS_TRIP" ldInst="LD1">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-02</P>
						<P type="APPID" xsi:type="tP_APPID">0002</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">001</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">10000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="Q03" apName="AP1">
				<GSE cbName="GS_TRIP" ldInst="LD1">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-03</P>
						<P type="APPID" xsi:type="tP_APPID">0003</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">001</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">10000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED xmlns="http://www.iec.ch/61850/2003/SCL" name="Q03" desc="Feeder 2" manufacturer="Generic" type="FeederProtection" configVersion="1.2" originalSclVersion="2026">
		<!-- ===== Services exposed for engineering ===== -->
		<Services>
			<DynAssociation/>
			<SettingGroups/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<ConfDataSet max="100" maxAttributes="330"/>
			<ReadWrite/>
			<ConfReportControl max="100"/>
			<GetCBValues/>
			<ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<GSESettings datSet="Conf" appID="Conf"/>
			<GOOSE max="20"/>
		</Services>
		<AccessPoint name="AP1">
			<Server>
				<LDevice inst="LD1">
					<LN0 lnClass="LLN0" inst="" lnType="LLN0_Type@Generic_FeederProtection_04#2@Bay4#1">
						<DataSet name="Measurements" desc="Electricity related measurements">
							<FCDA ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
						</DataSet>
						<DataSet name="Asset_Condition" desc="Condition Monitoring of physical assets">
							<FCDA ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" doName="SumSwAmpsR" fc="MX"/>
							<FCDA ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" doName="TrCoil" fc="ST"/>
						</DataSet>
						<DataSet name="IED_&amp;_Comm_Health" desc="Health of IED and communications">
							<FCDA ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" doName="Health" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="LTIM" lnInst="1" doName="Synch" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="LGOS" lnInst="1" doName="St" fc="ST"/>
						</DataSet>
						<DataSet name="PickUps_&amp;_SOEs" desc="Protection PickUps and Sequence of Events">
							<FCDA ldInst="LD1" prefix="" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTEF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTOC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTEF" lnInst="1" doName="Str" fc=""/>
							<FCDA ldInst="LD1" prefix="" lnClass="PARC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PDIF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="CBRF" lnInst="1" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="Protection_Trips" desc="Trips from protection functions">
							<FCDA ldInst="LD1" prefix="" lnClass="CBRF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PARC" lnInst="1" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="Switchgear_Status" desc="Describes the status of the switchgear">
							<FCDA ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="RREC" lnInst="1" doName="mod" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTEF" lnInst="1" doName="mod" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
						</DataSet>
						<ReportControl name="RP_HEALTH_BR" buffered="true" rptID="" bufTime="100" confRev="10001" datSet="IED_&amp;_Comm_Health" desc="Buffered report for asset health">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_ASSET_BR" buffered="true" rptID="2" bufTime="100" confRev="10001" datSet="Asset_Condition" desc="Buffered report for assets" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_MEAS_UR" buffered="false" rptID="3" bufTime="100" confRev="10001" datSet="Measurements" desc="Unbuffered report for measurements" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_SOE_BR" buffered="true" rptID="4" bufTime="100" confRev="60001" datSet="PickUps_&amp;_SOEs" desc="Buffered report for pickups and SOE" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_SWSTAT_BR" buffered="true" rptID="1" bufTime="100" confRev="10001" datSet="Switchgear_Status" desc="Buffered report for switchgear status">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<Inputs>
							<ExtRef iedName="Q02" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Q02" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Q01" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Q01" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay5" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay5" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay5" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay5" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay5" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay1" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay1" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay1" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay1" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay1" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
						</Inputs>
						<GSEControl name="GS_TRIP" confRev="1" type="GOOSE" appID="Bay3_GS_TRIP" datSet="Protection_Trips" desc="GOOSE Trips"/>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="LPHD_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="GSAL" inst="1" lnType="GSAL_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="XCBR" inst="1" lnType="XCBR_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="XSWI" inst="1" lnType="XSWI_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="XSWI" inst="2" lnType="XSWI_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="XSWI" inst="3" lnType="XSWI_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="CSWI" inst="1" lnType="CSWI_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="PTOC" inst="1" lnType="PTOC_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="PTEF" inst="1" lnType="PTEF_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="PTTR" inst="1" lnType="PTTR_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="PTRC" inst="1" lnType="PTRC_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<Inputs>
						<ExtRef intAddr="Trip_In_1" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_2" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_3" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_4" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_5" serviceType="GOOSE" fc="ST"/>
					</Inputs>
					<LN lnClass="CBRF" inst="1" lnType="CBRF_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="PDIF" inst="1" lnType="PDIF_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="PARC" inst="1" lnType="PARC_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="RREC" inst="1" lnType="RREC_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="LTIM" inst="1" lnType="LTIM_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="LGOS" inst="1" lnType="LGOS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
					<LN lnClass="GGIO" inst="1" lnType="GGIO_Type@Generic_FeederProtection_04#1@Bay4#1"/>
					<LN lnClass="MMXU" inst="1" lnType="MMXU_Type@Generic_FeederProtection_04#2@Bay4#1"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED xmlns="http://www.iec.ch/61850/2003/SCL" name="Q02" desc="Bus Section" manufacturer="Generic" type="BusSection" configVersion="1.2" originalSclVersion="2026">
		<!-- ===== Services exposed for engineering ===== -->
		<Services>
			<DynAssociation/>
			<SettingGroups/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<ConfDataSet max="100" maxAttributes="330"/>
			<ReadWrite/>
			<ConfReportControl max="100"/>
			<GetCBValues/>
			<ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<GSESettings datSet="Conf" appID="Conf"/>
			<GOOSE max="20"/>
		</Services>
		<AccessPoint name="AP1">
			<Server>
				<LDevice inst="LD1">
					<LN0 lnClass="LLN0" inst="" lnType="LLN0_Type@Generic_FeederProtection_04#2@Bay5#1">
						<DataSet name="Measurements" desc="Electricity related measurements">
							<FCDA ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
						</DataSet>
						<DataSet name="Asset_Condition" desc="Condition Monitoring of physical assets">
							<FCDA ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" doName="SumSwAmpsR" fc="MX"/>
							<FCDA ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" doName="TrCoil" fc="ST"/>
						</DataSet>
						<DataSet name="IED_&amp;_Comm_Health" desc="Health of IED and communications">
							<FCDA ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" doName="Health" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="LTIM" lnInst="1" doName="Synch" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="LGOS" lnInst="1" doName="St" fc="ST"/>
						</DataSet>
						<DataSet name="PickUps_&amp;_SOEs" desc="Protection PickUps and Sequence of Events">
							<FCDA ldInst="LD1" prefix="" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTEF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTOC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTEF" lnInst="1" doName="Str" fc=""/>
							<FCDA ldInst="LD1" prefix="" lnClass="PARC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PDIF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="CBRF" lnInst="1" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="Protection_Trips" desc="Trips from protection functions">
							<FCDA ldInst="LD1" prefix="" lnClass="CBRF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PARC" lnInst="1" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="Switchgear_Status" desc="Describes the status of the switchgear">
							<FCDA ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="RREC" lnInst="1" doName="mod" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTEF" lnInst="1" doName="mod" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
						</DataSet>
						<ReportControl name="RP_HEALTH_BR" buffered="true" rptID="1" bufTime="100" confRev="30001" datSet="IED_&amp;_Comm_Health" desc="Buffered report for asset health" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_ASSET_BR" buffered="true" rptID="2" bufTime="100" confRev="10001" datSet="Asset_Condition" desc="Buffered report for assets" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_MEAS_UR" buffered="false" rptID="3" bufTime="100" confRev="20001" datSet="Measurements" desc="Unbuffered report for measurements" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_SOE_BR" buffered="true" rptID="4" bufTime="100" confRev="70001" datSet="PickUps_&amp;_SOEs" desc="Buffered report for pickups and SOE" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_SWSTAT_BR" buffered="true" rptID="5" bufTime="100" confRev="30001" datSet="Switchgear_Status" desc="Buffered report for switchgear status" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<Inputs>
							<ExtRef iedName="Q03" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Q03" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Q01" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Q01" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay2" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay2" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay2" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay2" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay2" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay1" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay1" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay1" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay1" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay1" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
						</Inputs>
						<GSEControl name="GS_TRIP" confRev="1" type="GOOSE" appID="Bay2_GS_TRIP" desc="GOOSE Trips" datSet="Protection_Trips"/>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="LPHD_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="GSAL" inst="1" lnType="GSAL_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="XCBR" inst="1" lnType="XCBR_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="XSWI" inst="1" lnType="XSWI_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="XSWI" inst="2" lnType="XSWI_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="XSWI" inst="3" lnType="XSWI_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="CSWI" inst="1" lnType="CSWI_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="PTOC" inst="1" lnType="PTOC_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="PTEF" inst="1" lnType="PTEF_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="PTTR" inst="1" lnType="PTTR_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="PTRC" inst="1" lnType="PTRC_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<Inputs>
						<ExtRef intAddr="Trip_In_1" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_2" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_3" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_4" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_5" serviceType="GOOSE" fc="ST"/>
					</Inputs>
					<LN lnClass="CBRF" inst="1" lnType="CBRF_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="PDIF" inst="1" lnType="PDIF_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="PARC" inst="1" lnType="PARC_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="RREC" inst="1" lnType="RREC_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="LTIM" inst="1" lnType="LTIM_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="LGOS" inst="1" lnType="LGOS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
					<LN lnClass="GGIO" inst="1" lnType="GGIO_Type@Generic_FeederProtection_04#1@Bay5#1"/>
					<LN lnClass="MMXU" inst="1" lnType="MMXU_Type@Generic_FeederProtection_04#2@Bay5#1"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED xmlns="http://www.iec.ch/61850/2003/SCL" name="Gateway" desc="SCADA HMI Gateway" type="Gateway" manufacturer="Generic" configVersion="1" originalSclVersion="2026" originalSclRevision="" originalSclRelease="">
		<!-- ===== Services exposed for engineering ===== -->
		<Services nameLength="64">
			<ClientServices bufReport="true" unbufReport="true" supportsLdName="true" maxAttributes="65535" maxReports="65535">
				<TimeSyncProt sntp="true">
					<!--CD HQ hint: true if Windows NTP client service is enbled and iec850 variable TimeQuality handling projected  -->
				</TimeSyncProt>
			</ClientServices>
		</Services>
		<AccessPoint name="Z1" desc="zenon Network: IEC61850 Client on SCADA Server1">
			<LN lnClass="IHMI" inst="1" lnType="IHMI_zenon">
				<!--from 61850-7-4: Human machine interface (e.g. to operator) -->
				<DOI name="Beh">
					<DAI name="stVal" valKind="RO">
						<Val>on</Val>
					</DAI>
				</DOI>
			</LN>
			<LN lnClass="ITCI" inst="1" lnType="ITCI_zenon">
				<!--from 61850-7-4: Telecontrol (remote control) interface -->
				<DOI name="Beh">
					<DAI name="stVal" valKind="RO">
						<Val>off</Val>
					</DAI>
				</DOI>
			</LN>
			<LN lnClass="ITMI" inst="1" lnType="ITMI_zenon">
				<!--from 61850-7-4: Telemonitoring (remote monitoring) interface -->
				<DOI name="Beh">
					<DAI name="stVal" valKind="RO">
						<Val>off</Val>
					</DAI>
				</DOI>
			</LN>
			<LN lnClass="IARC" inst="1" lnType="IARC_zenon">
				<!--from 61850-7-4: Archiving interface -->
				<DOI name="Beh">
					<DAI name="stVal" valKind="RO">
						<Val>on</Val>
					</DAI>
				</DOI>
			</LN>
		</AccessPoint>
	</IED>
	<IED xmlns="http://www.iec.ch/61850/2003/SCL" name="Q01" desc="Feeder 1" manufacturer="Generic" type="FeederProtection" configVersion="1.2" originalSclVersion="2026">
		<!-- ===== Services exposed for engineering ===== -->
		<Services>
			<DynAssociation/>
			<SettingGroups/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<ConfDataSet max="100" maxAttributes="330"/>
			<ReadWrite/>
			<ConfReportControl max="100"/>
			<GetCBValues/>
			<ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<GSESettings datSet="Conf" appID="Conf"/>
			<GOOSE max="20"/>
		</Services>
		<AccessPoint name="AP1">
			<Server>
				<LDevice inst="LD1">
					<!-- ===== System ===== -->
					<LN0 lnClass="LLN0" inst="" lnType="LLN0_Type@Generic_FeederProtection_04#2">
						<DataSet name="Measurements" desc="Electricity related measurements">
							<FCDA ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="LD1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
						</DataSet>
						<DataSet name="Asset_Condition" desc="Condition Monitoring of physical assets">
							<FCDA ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" doName="SumSwAmpsR" fc="MX"/>
							<FCDA ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" doName="TrCoil" fc="ST"/>
						</DataSet>
						<DataSet name="IED_&amp;_Comm_Health" desc="Health of IED and communications">
							<FCDA ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" doName="Health" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="LTIM" lnInst="1" doName="Synch" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="LGOS" lnInst="1" doName="St" fc="ST"/>
						</DataSet>
						<DataSet name="PickUps_&amp;_SOEs" desc="Protection PickUps and Sequence of Events">
							<FCDA ldInst="LD1" prefix="" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTEF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTOC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PARC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PDIF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="CBRF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTEF" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTEF" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="Protection_Trips" desc="Trips from protection functions">
							<FCDA ldInst="LD1" prefix="" lnClass="CBRF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PARC" lnInst="1" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="Switchgear_Status" desc="Describes the status of the switchgear">
							<FCDA ldInst="LD1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="RREC" lnInst="1" doName="mod" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="PTEF" lnInst="1" doName="mod" fc="ST"/>
							<FCDA ldInst="LD1" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
						</DataSet>
						<ReportControl name="RP_IED_HEALTH_BR" buffered="true" rptID="1" bufTime="100" confRev="40001" datSet="IED_&amp;_Comm_Health" desc="Buffered report for IED and Comms health" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_ASSET_HEALTH_BR" buffered="true" rptID="2" bufTime="100" confRev="60001" datSet="Asset_Condition" desc="Buffered report for condition of assets" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_MEAS_UR" buffered="false" rptID="3" bufTime="100" confRev="60001" datSet="Measurements" desc="Unbuffered report for measurements" intgPd="86400000">
							<TrgOps period="true" gi="true" dchg="true" qchg="true" dupd="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_SOE_BR" buffered="true" rptID="4" bufTime="100" confRev="70001" datSet="PickUps_&amp;_SOEs" desc="Buffered report for pickups and SOE" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="RP_SWSTAT_BR" buffered="true" rptID="5" bufTime="100" confRev="30001" datSet="Switchgear_Status" desc="Buffered report for switchgear status" intgPd="86400000">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1">
								<ClientLN iedName="Gateway" apRef="Z1" ldInst="LD0" prefix="" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<Inputs desc="Goose inputs">
							<ExtRef iedName="Q03" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Q03" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Q02" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Q02" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay9" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay8" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay6" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay5" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay5" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay5" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay5" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay5" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay4" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay3" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay2" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay2" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay2" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay2" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay2" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay13" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay12" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay11" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PTOC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="CBRF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PDIF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PTEF" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
							<ExtRef iedName="Bay10" serviceType="GOOSE" ldInst="LD1" lnClass="PARC" lnInst="1" prefix="" doName="Op" srcLDInst="LD1" srcPrefix="" srcLNClass="LLN0" srcCBName="GS_TRIP"/>
						</Inputs>
						<GSEControl name="GS_TRIP" confRev="1" type="GOOSE" appID="Bay1_GS_TRIP" datSet="Protection_Trips" desc="GOOSE Trips"/>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="LPHD_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="GSAL" inst="1" lnType="GSAL_Type@Generic_FeederProtection_04#2"/>
					<!-- ===== Switching ===== -->
					<LN lnClass="XCBR" inst="1" lnType="XCBR_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="XSWI" inst="1" lnType="XSWI_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="XSWI" inst="2" lnType="XSWI_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="XSWI" inst="3" lnType="XSWI_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="CSWI" inst="1" lnType="CSWI_Type@Generic_FeederProtection_04#2"/>
					<!-- ===== Protection ===== -->
					<LN lnClass="PTOC" inst="1" lnType="PTOC_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="PTOC" inst="2" lnType="PTOC_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="PTEF" inst="1" lnType="PTEF_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="PTEF" inst="2" lnType="PTEF_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="PTEF" inst="3" lnType="PTEF_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="PTTR" inst="1" lnType="PTTR_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="PTRC" inst="1" lnType="PTRC_Type@Generic_FeederProtection_04#2"/>
					<Inputs>
						<ExtRef intAddr="Trip_In_1" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_2" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_3" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_4" serviceType="GOOSE" fc="ST"/>
						<ExtRef intAddr="Trip_In_5" serviceType="GOOSE" fc="ST"/>
					</Inputs>
					<LN lnClass="CBRF" inst="1" lnType="CBRF_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="PDIF" inst="1" lnType="PDIF_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="PARC" inst="1" lnType="PARC_Type@Generic_FeederProtection_04#2"/>
					<!-- ===== Automation / Comms ===== -->
					<LN lnClass="RREC" inst="1" lnType="RREC_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="LTIM" inst="1" lnType="LTIM_Type@Generic_FeederProtection_04#2"/>
					<LN lnClass="LGOS" inst="1" lnType="LGOS_Type@Generic_FeederProtection_04#2"/>
					<!-- ===== Generic I/O ===== -->
					<LN lnClass="GGIO" inst="1" lnType="GGIO_Type@Generic_FeederProtection_04#1"/>
					<!-- ===== Measurement ===== -->
					<LN lnClass="MMXU" inst="1" lnType="MMXU_Type@Generic_FeederProtection_04#2"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="LLN0_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="LLN0">
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="LPHD_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="LPHD">
			<DO name="PhyHealth" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="GSAL_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="GSAL">
			<DO name="Alm" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="AuthFail" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="CfgChg" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="XCBR_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="XCBR">
			<DO name="Pos" type="DPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="TrCoil" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="SumSwAmpsR" type="MV_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="XSWI_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="XSWI">
			<DO name="Pos" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="CSWI_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="CSWI">
			<DO name="Loc" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="Pos" type="DPC_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="PTOC_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="PTOC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="PTEF_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="PTEF1">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="PTTR_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="PTTR">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="ThmAlm" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="PTRC_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="PTRC">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="Blk" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="CBRF_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="CBRF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="PDIF_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="PDIF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="PARC_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="PARC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="RREC_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="RREC">
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="LTIM_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="LTIM">
			<DO name="Synch" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="LGOS_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="LGOS">
			<DO name="St" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="GGIO_Type@Generic_FeederProtection_04#1@Bay4#1" lnClass="GGIO">
			<DO name="Ind" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="SPCSO" type="SPC_Type"/>
			<DO name="AnIn" type="MV_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="MMXU_Type@Generic_FeederProtection_04#2@Bay4#1" lnClass="MMXU">
			<DO name="A" type="WYE_A_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</LNodeType>
		<LNodeType id="LLN0_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="LLN0">
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="LPHD_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="LPHD">
			<DO name="PhyHealth" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="GSAL_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="GSAL">
			<DO name="Alm" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="AuthFail" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="CfgChg" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="XCBR_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="XCBR">
			<DO name="Pos" type="DPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="TrCoil" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="SumSwAmpsR" type="MV_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="XSWI_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="XSWI">
			<DO name="Pos" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="CSWI_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="CSWI">
			<DO name="Loc" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="Pos" type="DPC_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="PTOC_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="PTOC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="PTEF_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="PTEF1">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="PTTR_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="PTTR">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="ThmAlm" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="PTRC_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="PTRC">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="Blk" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="CBRF_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="CBRF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="PDIF_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="PDIF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="PARC_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="PARC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="RREC_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="RREC">
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="LTIM_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="LTIM">
			<DO name="Synch" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="LGOS_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="LGOS">
			<DO name="St" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="GGIO_Type@Generic_FeederProtection_04#1@Bay5#1" lnClass="GGIO">
			<DO name="Ind" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="SPCSO" type="SPC_Type"/>
			<DO name="AnIn" type="MV_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="MMXU_Type@Generic_FeederProtection_04#2@Bay5#1" lnClass="MMXU">
			<DO name="A" type="WYE_A_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</LNodeType>
		<LNodeType id="LLN0_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="LLN0">
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="LPHD_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="LPHD">
			<DO name="PhyHealth" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="GSAL_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="GSAL">
			<DO name="Alm" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="AuthFail" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="CfgChg" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="XCBR_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="XCBR">
			<DO name="Pos" type="DPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="TrCoil" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="SumSwAmpsR" type="MV_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="XSWI_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="XSWI">
			<DO name="Pos" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="CSWI_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="CSWI">
			<DO name="Loc" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="Pos" type="DPC_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="PTOC_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="PTOC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="PTEF_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="PTEF1">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="PTTR_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="PTTR">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="ThmAlm" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="PTRC_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="PTRC">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="Blk" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="CBRF_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="CBRF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="PDIF_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="PDIF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="PARC_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="PARC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="RREC_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="RREC">
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="LTIM_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="LTIM">
			<DO name="Synch" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="LGOS_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="LGOS">
			<DO name="St" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="GGIO_Type@Generic_FeederProtection_04#1@Bay6#1" lnClass="GGIO">
			<DO name="Ind" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="SPCSO" type="SPC_Type"/>
			<DO name="AnIn" type="MV_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="MMXU_Type@Generic_FeederProtection_04#2@Bay6#1" lnClass="MMXU">
			<DO name="A" type="WYE_A_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</LNodeType>
		<LNodeType id="LLN0_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="LLN0">
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="LPHD_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="LPHD">
			<DO name="PhyHealth" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="GSAL_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="GSAL">
			<DO name="Alm" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="AuthFail" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="CfgChg" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="XCBR_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="XCBR">
			<DO name="Pos" type="DPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="TrCoil" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="SumSwAmpsR" type="MV_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="XSWI_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="XSWI">
			<DO name="Pos" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="CSWI_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="CSWI">
			<DO name="Loc" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="Pos" type="DPC_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="PTOC_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="PTOC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="PTEF_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="PTEF1">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="PTTR_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="PTTR">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="ThmAlm" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="PTRC_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="PTRC">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="Blk" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="CBRF_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="CBRF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="PDIF_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="PDIF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="PARC_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="PARC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="RREC_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="RREC">
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="LTIM_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="LTIM">
			<DO name="Synch" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="LGOS_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="LGOS">
			<DO name="St" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="GGIO_Type@Generic_FeederProtection_04#1@Bay3#1" lnClass="GGIO">
			<DO name="Ind" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="SPCSO" type="SPC_Type"/>
			<DO name="AnIn" type="MV_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="MMXU_Type@Generic_FeederProtection_04#2@Bay3#1" lnClass="MMXU">
			<DO name="A" type="WYE_A_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</LNodeType>
		<LNodeType id="IHMI_zenon" iedType="zenon_CLIENT_1" lnClass="IHMI" desc="LN: Human machine interface">
			<DO name="Beh" type="Beh_zenon"/>
			<DO name="NamPlt" type="LPL_zenon"/>
			<DO name="LocKey" type="SPS_zenon"/>
			<DO name="Loc" type="SPS_zenon"/>
		</LNodeType>
		<LNodeType id="ITCI_zenon" iedType="zenon_CLIENT_1" lnClass="ITCI" desc="LN: Telecontrol interface">
			<DO name="Beh" type="Beh_zenon"/>
			<DO name="NamPlt" type="LPL_zenon"/>
			<DO name="Loc" type="SPS_zenon"/>
		</LNodeType>
		<LNodeType id="ITMI_zenon" iedType="zenon_CLIENT_1" lnClass="ITMI" desc="LN: Telemonitoring interface">
			<DO name="Beh" type="Beh_zenon"/>
			<DO name="NamPlt" type="LPL_zenon"/>
		</LNodeType>
		<LNodeType id="IARC_zenon" iedType="zenon_CLIENT_1" lnClass="IARC" desc="LN: Archiving">
			<DO name="Beh" type="Beh_zenon"/>
			<DO name="NamPlt" type="LPL_zenon"/>
			<DO name="MemOv" type="SPS_zenon"/>
			<DO name="MemUsed" type="INS_zenon"/>
		</LNodeType>
		<LNodeType id="MMXU_Type@Generic_FeederProtection_04#3" lnClass="MMXU">
			<DO name="A" type="WYE_A_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="GGIO_Type@Generic_FeederProtection_04#2" lnClass="GGIO">
			<DO name="Ind" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="SPCSO" type="SPC_Type"/>
			<DO name="AnIn" type="MV_Type@Generic_FeederProtection_04#3"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="LGOS_Type@Generic_FeederProtection_04#3" lnClass="LGOS">
			<DO name="St" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="LTIM_Type@Generic_FeederProtection_04#3" lnClass="LTIM">
			<DO name="Synch" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="RREC_Type@Generic_FeederProtection_04#3" lnClass="RREC">
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="PARC_Type@Generic_FeederProtection_04#3" lnClass="PARC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="PDIF_Type@Generic_FeederProtection_04#3" lnClass="PDIF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="CBRF_Type@Generic_FeederProtection_04#3" lnClass="CBRF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="PTRC_Type@Generic_FeederProtection_04#3" lnClass="PTRC">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="Blk" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="PTTR_Type@Generic_FeederProtection_04#3" lnClass="PTTR">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="ThmAlm" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="PTEF_Type@Generic_FeederProtection_04#3" lnClass="PTEF1">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="PTOC_Type@Generic_FeederProtection_04#3" lnClass="PTOC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="CSWI_Type@Generic_FeederProtection_04#3" lnClass="CSWI">
			<DO name="Loc" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="Pos" type="DPC_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="XSWI_Type@Generic_FeederProtection_04#3" lnClass="XSWI">
			<DO name="Pos" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="XCBR_Type@Generic_FeederProtection_04#3" lnClass="XCBR">
			<DO name="Pos" type="DPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="TrCoil" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="SumSwAmpsR" type="MV_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="GSAL_Type@Generic_FeederProtection_04#3" lnClass="GSAL">
			<DO name="Alm" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="AuthFail" type="SPS_Type@Generic_FeederProtection_04#3"/>
			<DO name="CfgChg" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="LPHD_Type@Generic_FeederProtection_04#3" lnClass="LPHD">
			<DO name="PhyHealth" type="SPS_Type@Generic_FeederProtection_04#3"/>
		</LNodeType>
		<LNodeType id="MMXU_Type@Generic_FeederProtection_04#2" lnClass="MMXU">
			<DO name="A" type="WYE_A_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="GGIO_Type@Generic_FeederProtection_04#1" lnClass="GGIO">
			<DO name="Ind" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="SPCSO" type="SPC_Type"/>
			<DO name="AnIn" type="MV_Type@Generic_FeederProtection_04#2"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="LGOS_Type@Generic_FeederProtection_04#2" lnClass="LGOS">
			<DO name="St" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="LTIM_Type@Generic_FeederProtection_04#2" lnClass="LTIM">
			<DO name="Synch" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="RREC_Type@Generic_FeederProtection_04#2" lnClass="RREC">
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="PARC_Type@Generic_FeederProtection_04#2" lnClass="PARC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="PDIF_Type@Generic_FeederProtection_04#2" lnClass="PDIF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="CBRF_Type@Generic_FeederProtection_04#2" lnClass="CBRF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="PTRC_Type@Generic_FeederProtection_04#2" lnClass="PTRC">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="Blk" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="PTTR_Type@Generic_FeederProtection_04#2" lnClass="PTTR">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="ThmAlm" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="PTEF_Type@Generic_FeederProtection_04#2" lnClass="PTEF1">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="PTOC_Type@Generic_FeederProtection_04#2" lnClass="PTOC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="CSWI_Type@Generic_FeederProtection_04#2" lnClass="CSWI">
			<DO name="Loc" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="Pos" type="DPC_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="XSWI_Type@Generic_FeederProtection_04#2" lnClass="XSWI">
			<DO name="Pos" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="XCBR_Type@Generic_FeederProtection_04#2" lnClass="XCBR">
			<DO name="Pos" type="DPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="TrCoil" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="SumSwAmpsR" type="MV_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="GSAL_Type@Generic_FeederProtection_04#2" lnClass="GSAL">
			<DO name="Alm" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="AuthFail" type="SPS_Type@Generic_FeederProtection_04#2"/>
			<DO name="CfgChg" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="LPHD_Type@Generic_FeederProtection_04#2" lnClass="LPHD">
			<DO name="PhyHealth" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="LLN0_Type@Generic_FeederProtection_04#2" lnClass="LLN0">
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#2"/>
		</LNodeType>
		<LNodeType id="MMXU_Type@Generic_FeederProtection_04#1" lnClass="MMXU">
			<DO name="A" type="WYE_A_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="GGIO_Type" lnClass="GGIO">
			<DO name="Ind" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="SPCSO" type="SPC_Type"/>
			<DO name="AnIn" type="MV_Type@Generic_FeederProtection_04#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="LGOS_Type@Generic_FeederProtection_04#1" lnClass="LGOS">
			<DO name="St" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="LTIM_Type@Generic_FeederProtection_04#1" lnClass="LTIM">
			<DO name="Synch" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="RREC_Type@Generic_FeederProtection_04#1" lnClass="RREC">
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="PARC_Type@Generic_FeederProtection_04#1" lnClass="PARC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="PDIF_Type@Generic_FeederProtection_04#1" lnClass="PDIF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="CBRF_Type@Generic_FeederProtection_04#1" lnClass="CBRF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="PTRC_Type@Generic_FeederProtection_04#1" lnClass="PTRC">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="Blk" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="PTTR_Type@Generic_FeederProtection_04#1" lnClass="PTTR">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="ThmAlm" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="PTEF_Type@Generic_FeederProtection_04#1" lnClass="PTEF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="PTOC_Type@Generic_FeederProtection_04#1" lnClass="PTOC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="CSWI_Type@Generic_FeederProtection_04#1" lnClass="CSWI">
			<DO name="Loc" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="Pos" type="DPC_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="XSWI_Type@Generic_FeederProtection_04#1" lnClass="XSWI">
			<DO name="Pos" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="XCBR_Type@Generic_FeederProtection_04#1" lnClass="XCBR">
			<DO name="Pos" type="DPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="TrCoil" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="SumSwAmpsR" type="MV_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="GSAL_Type@Generic_FeederProtection_04#1" lnClass="GSAL">
			<DO name="Alm" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="AuthFail" type="SPS_Type@Generic_FeederProtection_04#1"/>
			<DO name="CfgChg" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="LPHD_Type@Generic_FeederProtection_04#1" lnClass="LPHD">
			<DO name="PhyHealth" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="LLN0_Type@Generic_FeederProtection_04#1" lnClass="LLN0">
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_04#1"/>
		</LNodeType>
		<LNodeType id="MMXU_Type@Generic_FeederProtection_03#1" lnClass="MMXU">
			<DO name="A" type="WYE_A_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="LGOS_Type@Generic_FeederProtection_03#1" lnClass="LGOS">
			<DO name="St" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="LTIM_Type@Generic_FeederProtection_03#1" lnClass="LTIM">
			<DO name="Synch" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="RREC_Type@Generic_FeederProtection_03#1" lnClass="RREC">
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="PARC_Type@Generic_FeederProtection_03#1" lnClass="PARC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="PDIF_Type@Generic_FeederProtection_03#1" lnClass="PDIF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="CBRF_Type@Generic_FeederProtection_03#1" lnClass="CBRF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="PTRC_Type@Generic_FeederProtection_03#1" lnClass="PTRC">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="Blk" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="PTTR_Type@Generic_FeederProtection_03#1" lnClass="PTTR">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="ThmAlm" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="PTEF_Type@Generic_FeederProtection_03#1" lnClass="PTEF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="PTOC_Type@Generic_FeederProtection_03#1" lnClass="PTOC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="CSWI_Type@Generic_FeederProtection_03#1" lnClass="CSWI">
			<DO name="Loc" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="Pos" type="DPC_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="XSWI_Type@Generic_FeederProtection_03#1" lnClass="XSWI">
			<DO name="Pos" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="XCBR_Type@Generic_FeederProtection_03#1" lnClass="XCBR">
			<DO name="Pos" type="DPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="TrCoil" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="SumSwAmpsR" type="MV_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="GSAL_Type@Generic_FeederProtection_03#1" lnClass="GSAL">
			<DO name="Alm" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="AuthFail" type="SPS_Type@Generic_FeederProtection_03#1"/>
			<DO name="CfgChg" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="LPHD_Type@Generic_FeederProtection_03#1" lnClass="LPHD">
			<DO name="PhyHealth" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="LLN0_Type@Generic_FeederProtection_03#1" lnClass="LLN0">
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_03#1"/>
		</LNodeType>
		<LNodeType id="MMXU_Type@Generic_FeederProtection_02#1" lnClass="MMXU">
			<DO name="A" type="WYE_A_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="LGOS_Type@Generic_FeederProtection_02#1" lnClass="LGOS">
			<DO name="St" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="LTIM_Type@Generic_FeederProtection_02#1" lnClass="LTIM">
			<DO name="Synch" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="RREC_Type@Generic_FeederProtection_02#1" lnClass="RREC">
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="PARC_Type@Generic_FeederProtection_02#1" lnClass="PARC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="PDIF_Type@Generic_FeederProtection_02#1" lnClass="PDIF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="CBRF_Type@Generic_FeederProtection_02#1" lnClass="CBRF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="PTRC_Type" lnClass="PTRC">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="Blk" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="PTTR_Type" lnClass="PTTR">
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="ThmAlm" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="PTEF_Type@Generic_FeederProtection_02#1" lnClass="PTEF">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="mod" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="PTOC_Type@Generic_FeederProtection_02#1" lnClass="PTOC">
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="CSWI_Type@Generic_FeederProtection_02#1" lnClass="CSWI">
			<DO name="Loc" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="Pos" type="DPC_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="XSWI_Type@Generic_FeederProtection_02#1" lnClass="XSWI">
			<DO name="Pos" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="XCBR_Type@Generic_FeederProtection_02#1" lnClass="XCBR">
			<DO name="Pos" type="DPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="TrCoil" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="SumSwAmpsR" type="MV_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="GSAL_Type@Generic_FeederProtection_02#1" lnClass="GSAL">
			<DO name="Alm" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="Op" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="Str" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="AuthFail" type="SPS_Type@Generic_FeederProtection_02#1"/>
			<DO name="CfgChg" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="LPHD_Type@Generic_FeederProtection_02#1" lnClass="LPHD">
			<DO name="PhyHealth" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="LLN0_Type@Generic_FeederProtection_02#1" lnClass="LLN0">
			<DO name="Health" type="SPS_Type@Generic_FeederProtection_02#1"/>
		</LNodeType>
		<LNodeType id="MMXU_Type" lnClass="MMXU">
			<DO name="A" type="WYE_A_Type"/>
		</LNodeType>
		<LNodeType id="LGOS_Type" lnClass="LGOS">
			<DO name="St" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="LTIM_Type" lnClass="LTIM">
			<DO name="Synch" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="RREC_Type" lnClass="RREC">
			<DO name="mod" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="PARC_Type" lnClass="PARC">
			<DO name="Op" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="PDIF_Type" lnClass="PDIF">
			<DO name="Op" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="CBRF_Type" lnClass="CBRF">
			<DO name="Op" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="PTEF_Type" lnClass="PTEF">
			<DO name="Op" type="SPS_Type"/>
			<DO name="Str" type="SPS_Type"/>
			<DO name="mod" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="PTOC_Type" lnClass="PTOC">
			<DO name="Op" type="SPS_Type"/>
			<DO name="Str" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="CSWI_Type" lnClass="CSWI">
			<DO name="Loc" type="SPS_Type"/>
			<DO name="Pos" type="DPC_Type"/>
		</LNodeType>
		<LNodeType id="XSWI_Type" lnClass="XSWI">
			<DO name="Pos" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="XCBR_Type" lnClass="XCBR">
			<DO name="Pos" type="DPS_Type"/>
			<DO name="TrCoil" type="SPS_Type"/>
			<DO name="SumSwAmpsR" type="MV_Type"/>
		</LNodeType>
		<LNodeType id="GSAL_Type" lnClass="GSAL">
			<!-- Core -->
			<DO name="Alm" type="SPS_Type"/>
			<DO name="Op" type="SPS_Type"/>
			<DO name="Str" type="SPS_Type"/>
			<DO name="Health" type="SPS_Type"/>
			<!-- Recommended -->
			<DO name="AuthFail" type="SPS_Type"/>
			<DO name="CfgChg" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="LPHD_Type" lnClass="LPHD">
			<DO name="PhyHealth" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="LLN0_Type" lnClass="LLN0">
			<DO name="Health" type="SPS_Type"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_BZAXN" lnClass="ZAXN">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="EEHealth" type="IED600_q_dINS"/>
		</LNodeType>
		<LNodeType id="IED600_REV5_TCMYLTC" lnClass="YLTC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="OpCnt" type="IED600_b_dINS"/>
			<DO name="TapChg" type="IED600_b_dBSC"/>
			<DO name="EndPosR" type="IED600_a_dSPS"/>
			<DO name="EndPosL" type="IED600_a_dSPS"/>
			<DO name="CLCnt" type="IED600_v2_dMV"/>
			<DO name="CLRs" type="IED600_v1_dSPC"/>
			<DO name="HiTapPos" type="IED600_b_dINS"/>
			<DO name="LoTapPos" type="IED600_b_dINS"/>
			<DO name="OpRs" type="IED600_v1_dSPC"/>
			<DO name="CmdFlt" type="IED600_v1_dSPS"/>
			<DO name="ConvFlt" type="IED600_v1_dSPS"/>
			<DO name="InvPosChg" type="IED600_v1_dSPS"/>
			<DO name="TapChgFlt" type="IED600_v1_dSPS"/>
			<DO name="TapPosFlt" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV5_TCLYLTC" lnClass="YLTC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="OpCnt" type="IED600_b_dINS"/>
			<DO name="TapChg" type="IED600_b_dBSC"/>
			<DO name="EndPosR" type="IED600_a_dSPS"/>
			<DO name="EndPosL" type="IED600_a_dSPS"/>
			<DO name="CLCnt" type="IED600_v2_dMV"/>
			<DO name="CLRs" type="IED600_v1_dSPC"/>
			<DO name="OpRs" type="IED600_v1_dSPC"/>
			<DO name="CmdFlt" type="IED600_v1_dSPS"/>
			<DO name="ConvFlt" type="IED600_v1_dSPS"/>
			<DO name="InvPosChg" type="IED600_v1_dSPS"/>
			<DO name="TapChgFlt" type="IED600_v1_dSPS"/>
			<DO name="TapPosFlt" type="IED600_v1_dSPS"/>
			<DO name="HiTapPos" type="IED600_b_dINS"/>
			<DO name="LoTapPos" type="IED600_b_dINS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SXSWI" lnClass="XSWI">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Loc" type="IED600_a_dSPS"/>
			<DO name="OpCnt" type="IED600_b_dINS"/>
			<DO name="Pos" type="IED600_c_dDPC"/>
			<DO name="BlkOpn" type="IED600_a_dSPC"/>
			<DO name="BlkCls" type="IED600_a_dSPC"/>
			<DO name="SwTyp" type="IED600_g_dINS"/>
			<DO name="SwOpCap" type="IED600_f_dINS"/>
			<DO name="BlkUpd" type="IED600_v1_dSPC"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SXCBR" lnClass="XCBR">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Loc" type="IED600_a_dSPS"/>
			<DO name="OpCnt" type="IED600_b_dINS"/>
			<DO name="Pos" type="IED600_c_dDPC"/>
			<DO name="BlkOpn" type="IED600_a_dSPC"/>
			<DO name="BlkCls" type="IED600_a_dSPC"/>
			<DO name="CBOpCap" type="IED600_h_dINS"/>
			<DO name="BlkUpd" type="IED600_v1_dSPC"/>
		</LNodeType>
		<LNodeType id="IED600_PTRSTHR" lnClass="STHR">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="GenAlm" type="IED600_a_dSPS"/>
			<DO name="RpRdy" type="IED600_a_dSPS"/>
			<DO name="FltCnt" type="IED600_b_dINS"/>
			<DO name="GenEvtAlm" type="IED600_a_dSPS"/>
			<DO name="GenCmAlm" type="IED600_a_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_DELVSPVC" lnClass="SPVC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="SigFailAlm" type="IED600_a_dSPS"/>
			<DO name="Str" type="IED600_v1_dACD"/>
			<DO name="StrIncr" type="IED600_v1_dSPS"/>
			<DO name="StrDecr" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_DELSPVC" lnClass="SPVC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="SigFailAlm" type="IED600_a_dSPS"/>
			<DO name="Str" type="IED600_v2_dACD"/>
			<DO name="StrIncr" type="IED600_v1_dSPS"/>
			<DO name="StrDecr" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_DELISPVC" lnClass="SPVC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="SigFailAlm" type="IED600_a_dSPS"/>
			<DO name="Str" type="IED600_v1_dACD"/>
			<DO name="StrIncr" type="IED600_v1_dSPS"/>
			<DO name="StrDecr" type="IED600_v1_dSPS"/>
			<DO name="HaBlk" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_LOLSPTR" lnClass="SPTR">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="AgeRte" type="IED600_b_dMV"/>
			<DO name="HPTmpClc" type="IED600_b_dMV"/>
			<DO name="HPTmpAlm" type="IED600_a_dSPS"/>
			<DO name="HPTmpOp" type="IED600_a_dSPS"/>
			<DO name="HPTmpTr" type="IED600_a_dSPS" transient="true"/>
			<DO name="AgeRf" type="IED600_a_dSPC"/>
			<DO name="TopTmp" type="IED600_c_dMV"/>
			<DO name="RmnAge" type="IED600_c_dMV"/>
			<DO name="PctAge" type="IED600_c_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SSIML" lnClass="SIML">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Tmp" type="IED600_b_dMV"/>
			<DO name="Pres" type="IED600_b_dMV"/>
			<DO name="InsAlm" type="IED600_a_dSPS"/>
			<DO name="InsBlk" type="IED600_a_dSPS"/>
			<DO name="TmpAlm" type="IED600_a_dSPS"/>
			<DO name="LORs" type="IED600_v1_dSPC"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SSIMG" lnClass="SIMG">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Pres" type="IED600_b_dMV"/>
			<DO name="Tmp" type="IED600_b_dMV"/>
			<DO name="InsAlm" type="IED600_a_dSPS"/>
			<DO name="InsBlk" type="IED600_a_dSPS"/>
			<DO name="PresAlm" type="IED600_a_dSPS"/>
			<DO name="TmpAlm" type="IED600_a_dSPS"/>
			<DO name="LORs" type="IED600_v1_dSPC"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_SSCBR" lnClass="SCBR">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="OpCnt" type="IED600_v5_dINS"/>
			<DO name="OpnAlm" type="IED600_v1_dSPS"/>
			<DO name="RsAccAPwr" type="IED600_v1_dSPC"/>
			<DO name="TmmsCls" type="IED600_v2_dMV"/>
			<DO name="ClsAlm" type="IED600_v1_dSPS"/>
			<DO name="OpNumAlm" type="IED600_v1_dSPS"/>
			<DO name="OpNumLO" type="IED600_v1_dSPS"/>
			<DO name="APwrAlm" type="IED600_v1_dSPS"/>
			<DO name="APwrLO" type="IED600_v1_dSPS"/>
			<DO name="LonTmAlm" type="IED600_v1_dSPS"/>
			<DO name="SprChaAlm" type="IED600_v1_dSPS"/>
			<DO name="PresAlm" type="IED600_v3_dSPS"/>
			<DO name="InaTmdCnt" type="IED600_v1_dINS"/>
			<DO name="PosOpn" type="IED600_v1_dSPS"/>
			<DO name="PosIvd" type="IED600_v1_dSPS"/>
			<DO name="PosCls" type="IED600_v1_dSPS"/>
			<DO name="CBLifAlm" type="IED600_v1_dSPS"/>
			<DO name="TmmsOpn" type="IED600_v2_dMV"/>
			<DO name="TmsSprCha" type="IED600_v2_dMV"/>
			<DO name="RmnLif" type="IED600_v1_dINS"/>
			<DO name="RsCBWear" type="IED600_v1_dSPC"/>
			<DO name="AccAPwr" type="IED600_v2_dMV"/>
			<DO name="PresLO" type="IED600_v1_dSPS"/>
			<DO name="RsTrvTm" type="IED600_v1_dSPC"/>
			<DO name="RsSprChaTm" type="IED600_v1_dSPC"/>
			<DO name="ColOpn" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_SYNRSYN" lnClass="RSYN">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Rel" type="IED600_a_dSPS"/>
			<DO name="SynPrg" type="IED600_a_dSPS"/>
			<DO name="FailSyn" type="IED600_v1_dSPS"/>
			<DO name="TestSynOK" type="IED600_v1_dSPS"/>
			<DO name="VHiAlmSyn" type="IED600_v1_dSPS"/>
			<DO name="VIndSyn" type="IED600_v1_dSPS"/>
			<DO name="HzIndSyn" type="IED600_v1_dSPS"/>
			<DO name="HzInBndSyn" type="IED600_v1_dSPS"/>
			<DO name="HzRCIndSyn" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_MAN1RSYN" lnClass="RSYN">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Rel" type="IED600_a_dSPS"/>
			<DO name="VInd" type="IED600_a_dSPS"/>
			<DO name="AngInd" type="IED600_a_dSPS"/>
			<DO name="HzInd" type="IED600_a_dSPS"/>
			<DO name="EnOK" type="IED600_v1_dSPS"/>
			<DO name="TestSCOK" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_AUT1RSYN" lnClass="RSYN">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Rel" type="IED600_a_dSPS"/>
			<DO name="VInd" type="IED600_a_dSPS"/>
			<DO name="AngInd" type="IED600_a_dSPS"/>
			<DO name="HzInd" type="IED600_a_dSPS"/>
			<DO name="DifVClc" type="IED600_b_dMV"/>
			<DO name="DifHzClc" type="IED600_b_dMV"/>
			<DO name="DifAngClc" type="IED600_b_dMV"/>
			<DO name="EnOK" type="IED600_v1_dSPS"/>
			<DO name="TestSCOK" type="IED600_v1_dSPS"/>
			<DO name="VBus" type="IED600_v2_dMV"/>
			<DO name="VLin" type="IED600_v2_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SMBRREC" lnClass="RREC">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_aLPL"/>
			<DO name="BlkRec" type="IED600_bSPC"/>
			<DO name="Op" type="IED600_bACT" transient="true"/>
			<DO name="AutoRecSt" type="IED600_dINS"/>
			<DO name="OpRs" type="IED600_v1SPC"/>
			<DO name="RdyRec" type="IED600_v1SPS"/>
			<DO name="ActRec" type="IED600_v1SPS"/>
			<DO name="SucRec" type="IED600_v1SPS"/>
			<DO name="UnsRec" type="IED600_v1SPS"/>
			<DO name="PrgRec" type="IED600_v1SPS"/>
			<DO name="PrgRec11" type="IED600_v1SPS"/>
			<DO name="PrgRec21" type="IED600_v1SPS"/>
			<DO name="PrgRec31" type="IED600_v1SPS"/>
			<DO name="PrgRec32" type="IED600_v1SPS"/>
			<DO name="PrgRec33" type="IED600_v1SPS"/>
			<DO name="PrgRec34" type="IED600_v1SPS"/>
			<DO name="PrgRec35" type="IED600_v1SPS"/>
			<DO name="Prm1PhOp" type="IED600_v1SPS"/>
			<DO name="Prp3PhOp" type="IED600_v1SPS"/>
			<DO name="WtMst" type="IED600_v1SPS"/>
			<DO name="Rec1PhCnt" type="IED600_v1INS"/>
			<DO name="Rec2PhCnt" type="IED600_v1INS"/>
			<DO name="Rec31Cnt" type="IED600_v1INS"/>
			<DO name="Rec32Cnt" type="IED600_v1INS"/>
			<DO name="Rec33Cnt" type="IED600_v1INS"/>
			<DO name="Rec34Cnt" type="IED600_v1INS"/>
			<DO name="Rec35Cnt" type="IED600_v1INS"/>
			<DO name="TotRecCnt" type="IED600_v1INS"/>
			<DO name="EnaRec" type="IED600_v1SPS"/>
		</LNodeType>
		<LNodeType id="IED600_ADPRREC" lnClass="RREC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="AutoRecSt" type="IED600_d_dINS"/>
		</LNodeType>
		<LNodeType id="IED600_CCRPLD" lnClass="RPLD">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_bLPL"/>
			<DO name="Op" type="IED600_bACT" transient="true"/>
			<DO name="Str" type="IED600_v2ACD"/>
		</LNodeType>
		<LNodeType id="IED600_VDRFUF" lnClass="RFUF">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="AlmRef" type="IED600_v1_dACD"/>
		</LNodeType>
		<LNodeType id="IED600_SDDRFUF" lnClass="RFUF">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_bLPL"/>
			<DO name="Str3Ph" type="IED600_v2ACD"/>
			<DO name="Str" type="IED600_v2ACD"/>
			<DO name="StrRst" type="IED600_v2ACD"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_LMBRFLO" lnClass="RFLO">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="FltZ" type="IED600_e_dCMV"/>
			<DO name="FltDiskm" type="IED600_b_dMV"/>
			<DO name="FltLoop" type="IED600_e_dINS"/>
			<DO name="FltDisRl" type="IED600_v2_dMV"/>
			<DO name="ClcFlt" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_DRPRDRE" lnClass="RDRE">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="RcdMade" type="IED600_a_dSPS"/>
			<DO name="FltNum" type="IED600_b_dINS"/>
		</LNodeType>
		<LNodeType id="IED600_REV6_EF4RDIR" lnClass="RDIR">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Dir" type="IED600_b_dACD"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_CCSRDIF" lnClass="RDIF">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_bLPL"/>
			<DO name="Op" type="IED600_bACT" transient="true"/>
			<DO name="Alm" type="IED600_v1SPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_CCRBRF" lnClass="RBRF">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="OpEx" type="IED600_b_dACT" transient="true"/>
			<DO name="OpIn" type="IED600_a_dACT" transient="true"/>
			<DO name="OpEx2" type="IED600_b_dACT"/>
		</LNodeType>
		<LNodeType id="IED600_VHMQVHA" lnClass="QVHA">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_g_dLPL"/>
			<DO name="VaStr" type="IED600_a_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_CHMQVHA" lnClass="QVHA">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_g_dLPL"/>
			<DO name="VaStr" type="IED600_a_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_FTAQFVR" lnClass="QFVR">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="VarStr" type="IED600_a_dSPS"/>
			<DO name="HzVaTm" type="IED600_a_dMV"/>
			<DO name="AccHzVaTm" type="IED600_v1_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_VRPVOC" lnClass="PVOC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SCCFPVOC" lnClass="PVOC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_GF2PVOC" lnClass="PVOC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="IvdCrv" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_UV2PTUV" lnClass="PTUV">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="Op" type="IED600_a_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_RTPTUV" lnClass="PTUV">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_PH1PTUV" lnClass="PTUV">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_LOVPTUV" lnClass="PTUV">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_GF2PTUV" lnClass="PTUV">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_DQPTUV" lnClass="PTUV">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_BRIPTUV" lnClass="PTUV">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SAPTUF" lnClass="PTUF">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="BlkLoMg" type="IED600_v1_dSPS"/>
			<DO name="RstLd" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_PH3PTUC" lnClass="PTUC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="Op" type="IED600_a_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_GF2PTUC" lnClass="PTUC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV6_TRPTTR" lnClass="PTTR">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="AlmThm" type="IED600_a_dSPS"/>
			<DO name="AlmThm2" type="IED600_a_dSPS"/>
			<DO name="LO" type="IED600_v1_dSPS"/>
			<DO name="Wrn" type="IED600_v1_dSPS"/>
			<DO name="AClcPct" type="IED600_v2_dMV"/>
			<DO name="TmpPct" type="IED600_v2_dMV"/>
			<DO name="OpTmm" type="IED600_v1_dINS"/>
		</LNodeType>
		<LNodeType id="IED600_LFPTTR" lnClass="PTTR">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Tmp" type="IED600_b_dMV"/>
			<DO name="TmpRl" type="IED600_b_dMV"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="AlmThm" type="IED600_a_dSPS"/>
			<DO name="BlkRecSt" type="IED600_v1_dSPS"/>
			<DO name="SenFlt" type="IED600_v1_dSPS"/>
			<DO name="TmmOp" type="IED600_v1_dINS"/>
			<DO name="TmmRsLO" type="IED600_v1_dINS"/>
			<DO name="TmpAmb" type="IED600_v2_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_LCPTTR" lnClass="PTTR">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Tmp" type="IED600_b_dMV"/>
			<DO name="TmpRl" type="IED600_b_dMV"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="AlmThm" type="IED600_a_dSPS"/>
			<DO name="BlkRecSt" type="IED600_v1_dSPS"/>
			<DO name="SenFlt" type="IED600_v1_dSPS"/>
			<DO name="TmmOp" type="IED600_v1_dINS"/>
			<DO name="TmmRsLO" type="IED600_v1_dINS"/>
			<DO name="TmpAmb" type="IED600_v2_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_REV6_SMPPTRC" lnClass="PTRC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Op" type="IED600_e_dACT"/>
			<DO name="Str" type="IED600_h_dACD"/>
			<DO name="LORs" type="IED600_v1_dSPC"/>
			<DO name="SPTr" type="IED600_v1_dSPS"/>
			<DO name="TwoPTr" type="IED600_v1_dSPS"/>
			<DO name="TPTr" type="IED600_v1_dSPS"/>
			<DO name="ClsLO" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SCCFPTRC" lnClass="PTRC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Op" type="IED600_b_dACT"/>
			<DO name="Str" type="IED600_b_dACD"/>
		</LNodeType>
		<LNodeType id="IED600_REV5_PH3PTRC" lnClass="PTRC">
			<DO name="Mod" type="IED600_cINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_aLPL"/>
			<DO name="Op" type="IED600_aACT"/>
			<DO name="Str" type="IED600_aACD"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_PH1PTRC" lnClass="PTRC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Op" type="IED600_b_dACT"/>
			<DO name="Str" type="IED600_b_dACD"/>
		</LNodeType>
		<LNodeType id="IED600_REV5_EF4PTRC" lnClass="PTRC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Op" type="IED600_b_dACT"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="OpSOF" type="IED600_v2_dACT"/>
			<DO name="StrSOF" type="IED600_v2_dACD"/>
		</LNodeType>
		<LNodeType id="IED600_REV4_EF4PTRC" lnClass="PTRC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Op" type="IED600_b_dACT"/>
			<DO name="Str" type="IED600_b_dACD"/>
		</LNodeType>
		<LNodeType id="IED600_CBPPTRC" lnClass="PTRC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Op" type="IED600_b_dACT"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="CapDisc" type="IED600_v1_dSPS"/>
			<DO name="Inh" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_VDCPTOV" lnClass="PTOV">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_SCUVPTOV" lnClass="PTOV">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_SCPDPTOV" lnClass="PTOV">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="Op" type="IED600_a_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_ROV2PTOV" lnClass="PTOV">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_OV2PTOV" lnClass="PTOV">
			<DO name="Mod" type="IED600_cINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_aLPL"/>
			<DO name="Str" type="IED600_aACD"/>
			<DO name="Op" type="IED600_aACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_HPH1PTOV" lnClass="PTOV">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_HOLPTOV" lnClass="PTOV">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_GF2PTOV" lnClass="PTOV">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SAPTOF" lnClass="PTOF">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="BlkLoMg" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_STBPTOC" lnClass="PTOC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="Op" type="IED600_a_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_SCUCPTOC" lnClass="PTOC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="Op" type="IED600_a_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_PH3PTOC" lnClass="PTOC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="Op" type="IED600_a_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_PH3PTOC" lnClass="PTOC">
			<DO name="Mod" type="IED600_cINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_aLPL"/>
			<DO name="Str" type="IED600_aACD"/>
			<DO name="Op" type="IED600_aACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_PH1PTOC" lnClass="PTOC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_DIRPTOC" lnClass="PTOC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_BRPTOC" lnClass="PTOC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_BRCPTOC" lnClass="PTOC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="UnbA" type="IED600_v2_dMV"/>
			<DO name="StrDur" type="IED600_v2_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_APPTEF" lnClass="PTEF">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="WrnFwd" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_ZCVPSOF" lnClass="PSOF">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_bLPL"/>
			<DO name="Op" type="IED600_bACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SDEPSDE" lnClass="PSDE">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="OpResA" type="IED600_v1_dSPS"/>
			<DO name="OpResV" type="IED600_v1_dSPS"/>
			<DO name="StrResA" type="IED600_v1_dSPS"/>
			<DO name="StrResV" type="IED600_v1_dSPS"/>
			<DO name="AngAV" type="IED600_v2_dMV"/>
			<DO name="ResA" type="IED600_v2_dMV"/>
			<DO name="ResV" type="IED600_v2_dMV"/>
			<DO name="ResP" type="IED600_v2_dMV"/>
			<DO name="StrDirResA" type="IED600_v1_dSPS"/>
			<DO name="OpDirResA" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_ZCRWPSCH" lnClass="PSCH">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="ProTx" type="IED600_a_dSPS" transient="true"/>
			<DO name="ProRx" type="IED600_a_dSPS" transient="true"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_a_dACT" transient="true"/>
			<DO name="Echo" type="IED600_b_dACT"/>
			<DO name="WeiOp" type="IED600_b_dACT"/>
			<DO name="RvABlk" type="IED600_b_dACT"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_ZCPSCH" lnClass="PSCH">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="ProTx" type="IED600_a_dSPS" transient="true"/>
			<DO name="ProRx" type="IED600_a_dSPS" transient="true"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="CarRx" type="IED600_b_dACT"/>
			<DO name="LosOfGrd" type="IED600_a_dSPS"/>
			<DO name="StopTxBlk" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_ECRWPSCH" lnClass="PSCH">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="ProTx" type="IED600_a_dSPS" transient="true"/>
			<DO name="ProRx" type="IED600_a_dSPS" transient="true"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="Echo" type="IED600_b_dACT"/>
			<DO name="WeiOp" type="IED600_b_dACT"/>
			<DO name="RvABlk" type="IED600_b_dACT"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_ECPSCH" lnClass="PSCH">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="ProTx" type="IED600_a_dSPS" transient="true"/>
			<DO name="ProRx" type="IED600_a_dSPS" transient="true"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="CarRx" type="IED600_b_dACT"/>
			<DO name="LosOfGrd" type="IED600_a_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_ZCLCPLAL" lnClass="PLAL">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_bLPL"/>
			<DO name="OpLosLod" type="IED600_v2ACT"/>
			<DO name="OpZnExd" type="IED600_v2ACT"/>
		</LNodeType>
		<LNodeType id="IED600_PHPIOC" lnClass="PIOC">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_aLPL"/>
			<DO name="Op" type="IED600_aACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_EFPIOC" lnClass="PIOC">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_aLPL"/>
			<DO name="Op" type="IED600_bACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_GF2PHAR" lnClass="PHAR">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_GEN4PHAR" lnClass="PHAR">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SAPFRC" lnClass="PFRC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="BlkLoMg" type="IED600_v1_dSPS"/>
			<DO name="RestLd" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_GUPPDUP" lnClass="PDUP">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="OpZ1" type="IED600_v1_dSPS"/>
			<DO name="OpZ2" type="IED600_v1_dSPS"/>
			<DO name="StrZ1" type="IED600_v1_dSPS"/>
			<DO name="StrZ2" type="IED600_v1_dSPS"/>
			<DO name="MW" type="IED600_v2_dMV"/>
			<DO name="MVAr" type="IED600_v2_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_RP3PDOP" lnClass="PDOP">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_a_dACD"/>
			<DO name="Op" type="IED600_a_dACT" transient="true"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_GOPPDOP" lnClass="PDOP">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="OpZ1" type="IED600_v1_dSPS"/>
			<DO name="OpZ2" type="IED600_v1_dSPS"/>
			<DO name="StrZ1" type="IED600_v1_dSPS"/>
			<DO name="StrZ2" type="IED600_v1_dSPS"/>
			<DO name="MW" type="IED600_v2_dMV"/>
			<DO name="MVAr" type="IED600_v2_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_HZPDIF" lnClass="PDIF">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Op" type="IED600_b_dACT" transient="true"/>
			<DO name="Alm" type="IED600_a_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_VMSQI" lnClass="MSQI">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="SeqV" type="IED600_b_dSEQ"/>
		</LNodeType>
		<LNodeType id="IED600_V0MSQI" lnClass="MSQI">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="SeqV" type="IED600_b_dSEQ"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_CMSQI" lnClass="MSQI">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="SeqA" type="IED600_b_dSEQ"/>
		</LNodeType>
		<LNodeType id="IED600_C0MSQI" lnClass="MSQI">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="SeqA" type="IED600_b_dSEQ"/>
		</LNodeType>
		<LNodeType id="IED600_REV4_VNMMXU" lnClass="MMXU">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="PhV" type="IED600_n_dWYE"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_VMMXU" lnClass="MMXU">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="PPV" type="IED600_a_dDEL"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_UBCMMXU" lnClass="MMXU">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="A" type="IED600_n_dWYE"/>
		</LNodeType>
		<LNodeType id="IED600_SCPDMMXU" lnClass="MMXU">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="PhV" type="IED600_n_dWYE"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_RUBCMMXU" lnClass="MMXU">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="A" type="IED600_n_dWYE"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_FLTMMXU" lnClass="MMXU">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="PhV" type="IED600_t_dWYE"/>
			<DO name="A" type="IED600_t_dWYE"/>
		</LNodeType>
		<LNodeType id="IED600_REV4_CMMXU" lnClass="MMXU">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="A" type="IED600_n_dWYE"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_CBPMMXU" lnClass="MMXU">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="APeakPhA" type="IED600_v2_dMV"/>
			<DO name="APeakPhB" type="IED600_v2_dMV"/>
			<DO name="APeakPhC" type="IED600_v2_dMV"/>
			<DO name="VRMSPhA" type="IED600_v2_dMV"/>
			<DO name="VRMSPhB" type="IED600_v2_dMV"/>
			<DO name="VRMSPhC" type="IED600_v2_dMV"/>
			<DO name="VArPhA" type="IED600_v2_dMV"/>
			<DO name="VArPhB" type="IED600_v2_dMV"/>
			<DO name="VArPhC" type="IED600_v2_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_SCUVMMXN" lnClass="MMXN">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Vol" type="IED600_a_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_GF2MMXN" lnClass="MMXN">
			<DO name="Mod" type="IED600_cINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_aLPL"/>
			<DO name="Amp" type="IED600_bMV"/>
			<DO name="Vol" type="IED600_bMV"/>
			<DO name="AmpPwrFact" type="IED600_v2MV"/>
			<DO name="VolAmpAng" type="IED600_v2MV"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_CVMMXN" lnClass="MMXN">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Amp" type="IED600_a_dMV"/>
			<DO name="Vol" type="IED600_a_dMV"/>
			<DO name="Watt" type="IED600_a_dMV"/>
			<DO name="VolAmpr" type="IED600_a_dMV"/>
			<DO name="VolAmp" type="IED600_a_dMV"/>
			<DO name="PwrFact" type="IED600_a_dMV"/>
			<DO name="Hz" type="IED600_a_dMV"/>
			<DO name="ALd" type="IED600_v1_dSPS"/>
			<DO name="ALg" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_ETPMMTR" lnClass="MMTR">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="SupRs" type="IED600_v1_dSPC"/>
			<DO name="MaxDmdRs" type="IED600_v1_dSPC"/>
			<DO name="StrAcc" type="IED600_v1_dSPS"/>
			<DO name="WhFwdAlm" type="IED600_v1_dSPS"/>
			<DO name="WhRvAlm" type="IED600_v1_dSPS"/>
			<DO name="VArhFwdAlm" type="IED600_v1_dSPS"/>
			<DO name="VArhRvAlm" type="IED600_v1_dSPS"/>
			<DO name="VArsAccFwd" type="IED600_v2_dBCR"/>
			<DO name="VArsAccRev" type="IED600_v2_dBCR"/>
			<DO name="WsAccFwd" type="IED600_v2_dBCR"/>
			<DO name="WsAccRev" type="IED600_v2_dBCR"/>
			<DO name="MaxVArFwdD" type="IED600_v2_dMV"/>
			<DO name="MaxVArRvDm" type="IED600_v2_dMV"/>
			<DO name="MaxWFwdDmd" type="IED600_v2_dMV"/>
			<DO name="MaxWRvDmd" type="IED600_v2_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_VHMMHAI" lnClass="MHAI">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Hz" type="IED600_b_dMV"/>
			<DO name="HRmsPhV" type="IED600_p_dWYE"/>
			<DO name="HRmsPPV" type="IED600_c_dDEL"/>
			<DO name="ThdPhV" type="IED600_p_dWYE"/>
			<DO name="ThdPPV" type="IED600_c_dDEL"/>
			<DO name="HCfPhV" type="IED600_p_dWYE"/>
			<DO name="HCfPPV" type="IED600_c_dDEL"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_CHMMHAI" lnClass="MHAI">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Hz" type="IED600_b_dMV"/>
			<DO name="HRmsA" type="IED600_p_dWYE"/>
			<DO name="ThdA" type="IED600_p_dWYE"/>
			<DO name="TddA" type="IED600_p_dWYE"/>
			<DO name="HCfA" type="IED600_p_dWYE"/>
		</LNodeType>
		<LNodeType id="IED600_REV6_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="IED600_b_dDPL"/>
			<DO name="PhyHealth" type="IED600_n_dINS"/>
			<DO name="Proxy" type="IED600_b_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_VRLLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_ln0_dLPL"/>
		</LNodeType>
		<LNodeType id="IED600_VHMLLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_ln0_dLPL"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SECLLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_ln0_dLPL"/>
		</LNodeType>
		<LNodeType id="IED600_SCUVLLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_ln0_dLPL"/>
		</LNodeType>
		<LNodeType id="IED600_SCUCLLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_ln0_dLPL"/>
		</LNodeType>
		<LNodeType id="IED600_SCPDLLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_ln0_dLPL"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SCCFLLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_ln0_dLPL"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_RSY1LLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_ln0_dLPL"/>
			<DO name="Bus1Sel" type="IED600_v1_dSPS"/>
			<DO name="Bus2Sel" type="IED600_v1_dSPS"/>
			<DO name="Lin1Sel" type="IED600_v1_dSPS"/>
			<DO name="Lin2Sel" type="IED600_v1_dSPS"/>
			<DO name="SelFuFail" type="IED600_v1_dSPS"/>
			<DO name="TestEnOK" type="IED600_v1_dSPS"/>
			<DO name="VHiAlm" type="IED600_v1_dSPS"/>
			<DO name="InadCBCls" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_OC4LLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_ln0LPL"/>
			<DO name="IvdCrv" type="IED600_v1SPS"/>
		</LNodeType>
		<LNodeType id="IED600_GF2LLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_ln0LPL"/>
			<DO name="IvdCrv" type="IED600_v1SPS"/>
			<DO name="UnVBehMem" type="IED600_v1SPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_GEN2LLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_ln0_dLPL"/>
		</LNodeType>
		<LNodeType id="IED600_GEN2LLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_ln0LPL"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_EF4LLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_ln0LPL"/>
			<DO name="IvdCrv" type="IED600_v1SPS"/>
		</LNodeType>
		<LNodeType id="IED600_CHMLLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_ln0_dLPL"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_CBPLLN0" lnClass="LLN0">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_ln0_dLPL"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SCHLCCH" lnClass="LCCH">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="ChLiv" type="IED600_a_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_RCHLCCH" lnClass="LCCH">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="ChLiv" type="IED600_a_dSPS"/>
			<DO name="RedChLiv" type="IED600_a_dSPS"/>
			<DO name="FerCh" type="IED600_b_dINS"/>
			<DO name="RedFerCh" type="IED600_b_dINS"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_AGSAL" lnClass="GSAL">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="OpCntRs" type="IED600_f_dINC"/>
			<DO name="NumCntRs" type="IED600_o_dINS"/>
			<DO name="AuthFail" type="IED600_a_dSEC"/>
			<DO name="AcsCtlFail" type="IED600_a_dSEC"/>
			<DO name="SvcViol" type="IED600_a_dSEC"/>
			<DO name="Ina" type="IED600_a_dSEC"/>
		</LNodeType>
		<LNodeType id="IED600_XLNGREC" lnClass="GREC">
			<DO name="TagLoc" type="IED600_a_dSPS"/>
			<DO name="TagBlkOpn" type="IED600_a_dSPS"/>
			<DO name="TagBlkCls" type="IED600_a_dSPS"/>
			<DO name="TagBlk" type="IED600_a_dSPS"/>
			<DO name="TagStSeld" type="IED600_a_dSPS"/>
			<DO name="TagOpRcxd" type="IED600_a_dSPS"/>
			<DO name="TagOpOk" type="IED600_a_dSPS"/>
			<DO name="TagPosVal" type="IED600_a_dDPS"/>
			<DO name="TagOpCnt" type="IED600_l_dINS"/>
			<DO name="TagEEHealt" type="IED600_l_dINS"/>
			<DO name="TagBeh" type="IED600_l_dINS"/>
			<DO name="TagOpCap" type="IED600_l_dINS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_VSGGIO" lnClass="GGIO">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="DPCSO" type="IED600_d_dDPC"/>
		</LNodeType>
		<LNodeType id="IED600_TMAGGIO" lnClass="GGIO">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_aLPL"/>
			<DO name="Out1" type="IED600_v1SPS"/>
			<DO name="Out2" type="IED600_v1SPS"/>
			<DO name="Out3" type="IED600_v1SPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_TEILGGIO" lnClass="GGIO">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Alm" type="IED600_a_dSPS"/>
			<DO name="Wrn" type="IED600_v1_dSPS"/>
			<DO name="AccmTmDay" type="IED600_v2_dMV"/>
			<DO name="AccmTmh" type="IED600_v2_dMV"/>
			<DO name="RsAccmTm" type="IED600_v1_dSPC"/>
			<DO name="AddTm" type="IED600_v1_dSPC"/>
			<DO name="Ov" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_TEIGGIO" lnClass="GGIO">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Alm" type="IED600_a_dSPS"/>
			<DO name="Wrn" type="IED600_v1_dSPS"/>
			<DO name="AccTms" type="IED600_v2_dMV"/>
			<DO name="RsAccTms" type="IED600_v1_dSPC"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SPGGIO" lnClass="GGIO">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Ind" type="IED600_c_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_SPC8GGIO" lnClass="GGIO">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="SPCSO1" type="IED600_d_dSPC"/>
			<DO name="SPCSO2" type="IED600_d_dSPC"/>
			<DO name="SPCSO3" type="IED600_d_dSPC"/>
			<DO name="SPCSO4" type="IED600_d_dSPC"/>
			<DO name="SPCSO5" type="IED600_d_dSPC"/>
			<DO name="SPCSO6" type="IED600_d_dSPC"/>
			<DO name="SPCSO7" type="IED600_d_dSPC"/>
			<DO name="SPCSO8" type="IED600_d_dSPC"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_SP16GGIO" lnClass="GGIO">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Ind" type="IED600_c_dSPS"/>
			<DO name="GrInd" type="IED600_v1_dSPS"/>
			<DO name="Ind2" type="IED600_c_dSPS"/>
			<DO name="Ind3" type="IED600_c_dSPS"/>
			<DO name="Ind4" type="IED600_c_dSPS"/>
			<DO name="Ind5" type="IED600_c_dSPS"/>
			<DO name="Ind6" type="IED600_c_dSPS"/>
			<DO name="Ind7" type="IED600_c_dSPS"/>
			<DO name="Ind8" type="IED600_c_dSPS"/>
			<DO name="Ind9" type="IED600_c_dSPS"/>
			<DO name="Ind10" type="IED600_c_dSPS"/>
			<DO name="Ind11" type="IED600_c_dSPS"/>
			<DO name="Ind12" type="IED600_c_dSPS"/>
			<DO name="Ind13" type="IED600_c_dSPS"/>
			<DO name="Ind14" type="IED600_c_dSPS"/>
			<DO name="Ind15" type="IED600_c_dSPS"/>
			<DO name="Ind16" type="IED600_c_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV7_SLGGIO" lnClass="GGIO">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="IntIn" type="IED600_b_dINS"/>
			<DO name="SPCCO" type="IED600_v6_dSPC"/>
			<DO name="SwPosC1" type="IED600_v5_dISC"/>
		</LNodeType>
		<LNodeType id="IED600_PCGGIO" lnClass="GGIO">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_aLPL"/>
			<DO name="AnIn" type="IED600_bMV"/>
			<DO name="TotVal" type="IED600_v1BCR"/>
			<DO name="ValUpd" type="IED600_v1SPS"/>
			<DO name="IcpCyc" type="IED600_v1SPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_MVGGIO" lnClass="GGIO">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="AnIn" type="IED600_a_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_DPGGIO" lnClass="GGIO">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="DPCSO" type="IED600_b_dDPC"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SCUVGAPC" lnClass="GAPC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="SPCSO" type="IED600_a_dSPC"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_f_dACT" transient="true"/>
			<DO name="Alm" type="IED600_a_dSPS"/>
			<DO name="Wrn" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV2_SCUCGAPC" lnClass="GAPC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="SPCSO" type="IED600_a_dSPC"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_f_dACT" transient="true"/>
			<DO name="Alm" type="IED600_a_dSPS"/>
			<DO name="Wrn" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV3_SCPDGAPC" lnClass="GAPC">
			<DO name="Mod" type="IED600_c_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="SPCSO" type="IED600_a_dSPC"/>
			<DO name="Str" type="IED600_b_dACD"/>
			<DO name="Op" type="IED600_f_dACT" transient="true"/>
			<DO name="Alm" type="IED600_a_dSPS"/>
			<DO name="Wrn" type="IED600_v1_dSPS"/>
			<DO name="SPCSO1" type="IED600_a_dSPC"/>
			<DO name="VRtPhsA" type="IED600_v24_dMV"/>
			<DO name="VRtPhsB" type="IED600_v24_dMV"/>
			<DO name="VRtPhsC" type="IED600_v24_dMV"/>
			<DO name="VRtUsdPhsA" type="IED600_v24_dMV"/>
			<DO name="VRtUsdPhsB" type="IED600_v24_dMV"/>
			<DO name="VRtUsdPhsC" type="IED600_v24_dMV"/>
		</LNodeType>
		<LNodeType id="IED600_B16IFCVI" lnClass="FCVI">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="OutInt" type="IED600_b_dINS"/>
		</LNodeType>
		<LNodeType id="IED600_IB16FCVB" lnClass="FCVB">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="ISCSO" type="IED600_b_dINC"/>
		</LNodeType>
		<LNodeType id="IED600_L4UFCNT" lnClass="FCNT">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="CntRs" type="IED600_a_dBCR"/>
			<DO name="RsCnt" type="IED600_v1_dSPC"/>
			<DO name="Lim1" type="IED600_v1_dSPS"/>
			<DO name="Lim2" type="IED600_v1_dSPS"/>
			<DO name="Lim3" type="IED600_v1_dSPS"/>
			<DO name="Lim4" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_SCSWI" lnClass="CSWI">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Pos" type="IED600_a_dDPC"/>
			<DO name="OpOpn" type="IED600_b_dACT" transient="true"/>
			<DO name="OpCls" type="IED600_b_dACT" transient="true"/>
			<DO name="BlkCmd" type="IED600_v1_dSPC"/>
		</LNodeType>
		<LNodeType id="IED600_QCRSV" lnClass="CRSV">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_bLPL"/>
			<DO name="AckRsvBay" type="IED600_v1SPS"/>
			<DO name="PrmOp1" type="IED600_v1SPS"/>
			<DO name="PrmOp2" type="IED600_v1SPS"/>
			<DO name="PrmOp3" type="IED600_v1SPS"/>
			<DO name="PrmOp4" type="IED600_v1SPS"/>
			<DO name="PrmOp5" type="IED600_v1SPS"/>
			<DO name="PrmOp6" type="IED600_v1SPS"/>
			<DO name="PrmOp7" type="IED600_v1SPS"/>
			<DO name="PrmOp8" type="IED600_v1SPS"/>
			<DO name="RqRsvBay" type="IED600_v1SPS"/>
			<DO name="Rsv" type="IED600_v1SPS"/>
		</LNodeType>
		<LNodeType id="IED600_SCILO" lnClass="CILO">
			<DO name="Mod" type="IED600_aINC"/>
			<DO name="Beh" type="IED600_aINS"/>
			<DO name="Health" type="IED600_cINS"/>
			<DO name="NamPlt" type="IED600_aLPL"/>
			<DO name="EnaOpn" type="IED600_aSPS"/>
			<DO name="EnaCls" type="IED600_aSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_QCBAY" lnClass="CBAY">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_b_dLPL"/>
			<DO name="LocSwPos" type="IED600_v1_dINS"/>
			<DO name="SrcOpPrm" type="IED600_v1_dINS"/>
			<DO name="BlkCmd" type="IED600_v1_dSPC"/>
			<DO name="BlkMeas" type="IED600_v1_dSPS"/>
			<DO name="BlkUpd" type="IED600_v1_dSPC"/>
			<DO name="Loc" type="IED600_v1_dSPS"/>
			<DO name="Rem" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_WRNCALH" lnClass="CALH">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="GrAlm" type="IED600_a_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_INDCALH" lnClass="CALH">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="GrAlm" type="IED600_a_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV1_ALMCALH" lnClass="CALH">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="GrAlm" type="IED600_a_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV17_TR8ATCC" lnClass="ATCC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Loc" type="IED600_a_dSPS"/>
			<DO name="TapChg" type="IED600_a_dBSC"/>
			<DO name="ParOp" type="IED600_h_dSPC"/>
			<DO name="LTCBlk" type="IED600_a_dSPC"/>
			<DO name="CtlV" type="IED600_b_dMV"/>
			<DO name="LodA" type="IED600_b_dMV"/>
			<DO name="CircA" type="IED600_b_dMV"/>
			<DO name="HiTapPos" type="IED600_b_dINS"/>
			<DO name="LoTapPos" type="IED600_b_dINS"/>
			<DO name="VCTRStatus" type="IED600_v10_dINS"/>
			<DO name="LodARe" type="IED600_v17_dMV"/>
			<DO name="Adapt" type="IED600_v1_dSPS"/>
			<DO name="LodAIm" type="IED600_v18_dMV"/>
			<DO name="SetV" type="IED600_v22_dMV"/>
			<DO name="AutoCtl" type="IED600_v1_dSPC"/>
			<DO name="AutoRedV" type="IED600_v2_dMV"/>
			<DO name="PosRel" type="IED600_v19_dMV"/>
			<DO name="AutoSlave" type="IED600_v1_dSPS"/>
			<DO name="BusV" type="IED600_v20_dMV"/>
			<DO name="AvBusV" type="IED600_v2_dMV"/>
			<DO name="AverA" type="IED600_v2_dMV"/>
			<DO name="BndCtrAct" type="IED600_v2_dMV"/>
			<DO name="BndCtrPar" type="IED600_v2_dMV"/>
			<DO name="BndCtrSet" type="IED600_v16_dMV"/>
			<DO name="BndCtrSng" type="IED600_v2_dMV"/>
			<DO name="CCAV" type="IED600_v2_dMV"/>
			<DO name="CircABlk" type="IED600_v1_dSPS"/>
			<DO name="CircALim" type="IED600_v2_dMV"/>
			<DO name="CircV" type="IED600_v2_dMV"/>
			<DO name="CommFlt" type="IED600_v1_dSPS"/>
			<DO name="DayHuntAlm" type="IED600_v1_dSPS"/>
			<DO name="ExLowerBlk" type="IED600_v1_dSPS"/>
			<DO name="ExRaiseBlk" type="IED600_v1_dSPS"/>
			<DO name="ForceMast" type="IED600_v1_dSPC"/>
			<DO name="HiABlk" type="IED600_v1_dSPS"/>
			<DO name="HiV" type="IED600_v1_dSPS"/>
			<DO name="HiVArFwd" type="IED600_v1_dSPS"/>
			<DO name="HiVArRv" type="IED600_v1_dSPS"/>
			<DO name="HiWFwd" type="IED600_v1_dSPS"/>
			<DO name="HiWRv" type="IED600_v1_dSPS"/>
			<DO name="Homing" type="IED600_v1_dSPS"/>
			<DO name="HrHuntAlm" type="IED600_v1_dSPS"/>
			<DO name="HuntAlm" type="IED600_v1_dSPS"/>
			<DO name="LodV" type="IED600_v2_dMV"/>
			<DO name="LoV" type="IED600_v1_dSPS"/>
			<DO name="LTCId" type="IED600_v1_dINS"/>
			<DO name="LVA1On" type="IED600_v1_dSPC"/>
			<DO name="LVA1V" type="IED600_v2_dMV"/>
			<DO name="LVA2On" type="IED600_v1_dSPC"/>
			<DO name="LVA2V" type="IED600_v2_dMV"/>
			<DO name="LVA3On" type="IED600_v1_dSPC"/>
			<DO name="LVA3V" type="IED600_v2_dMV"/>
			<DO name="LVA4On" type="IED600_v1_dSPC"/>
			<DO name="LVA4V" type="IED600_v2_dMV"/>
			<DO name="LVAReset" type="IED600_v1_dSPC"/>
			<DO name="MSMode" type="IED600_v1_dSPS"/>
			<DO name="Q1Conn" type="IED600_v1_dSPS"/>
			<DO name="Q1VAr" type="IED600_v2_dMV"/>
			<DO name="Q2Conn" type="IED600_v1_dSPS"/>
			<DO name="Q2VAr" type="IED600_v2_dMV"/>
			<DO name="Q3Conn" type="IED600_v1_dSPS"/>
			<DO name="Q3VAr" type="IED600_v2_dMV"/>
			<DO name="RvActBlk" type="IED600_v1_dSPS"/>
			<DO name="SimTap" type="IED600_v1_dSPS"/>
			<DO name="T1Master" type="IED600_v1_dSPS"/>
			<DO name="T1ParGr" type="IED600_v1_dSPS"/>
			<DO name="T2Master" type="IED600_v1_dSPS"/>
			<DO name="T2ParGr" type="IED600_v1_dSPS"/>
			<DO name="T3Master" type="IED600_v1_dSPS"/>
			<DO name="T3ParGr" type="IED600_v1_dSPS"/>
			<DO name="T4Master" type="IED600_v1_dSPS"/>
			<DO name="T4ParGr" type="IED600_v1_dSPS"/>
			<DO name="T5Master" type="IED600_v1_dSPS"/>
			<DO name="T5ParGr" type="IED600_v1_dSPS"/>
			<DO name="T6Master" type="IED600_v1_dSPS"/>
			<DO name="T6ParGr" type="IED600_v1_dSPS"/>
			<DO name="T7Master" type="IED600_v1_dSPS"/>
			<DO name="T7ParGr" type="IED600_v1_dSPS"/>
			<DO name="T8Master" type="IED600_v1_dSPS"/>
			<DO name="T8ParGr" type="IED600_v1_dSPS"/>
			<DO name="TotVAr" type="IED600_c_dMV"/>
			<DO name="TotW" type="IED600_c_dMV"/>
			<DO name="VDif" type="IED600_v1_dSPS"/>
			<DO name="X2" type="IED600_v21_dMV"/>
			<DO name="Disc" type="IED600_v1_dSPS"/>
			<DO name="TotBlock" type="IED600_v1_dSPS"/>
			<DO name="AutoBlock" type="IED600_v1_dSPS"/>
			<DO name="DiffPosMF" type="IED600_v1_dSPS"/>
			<DO name="MFFlt" type="IED600_v1_dSPS"/>
			<DO name="ParSet" type="IED600_v1_dINS"/>
			<DO name="BlkV" type="IED600_a_dSPS"/>
			<DO name="VolSpt" type="IED600_v6_dAPC"/>
			<DO name="EnaVolSpt" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="IED600_REV15_TR1ATCC" lnClass="ATCC">
			<DO name="Mod" type="IED600_a_dINC"/>
			<DO name="Beh" type="IED600_a_dINS"/>
			<DO name="Health" type="IED600_c_dINS"/>
			<DO name="NamPlt" type="IED600_a_dLPL"/>
			<DO name="Loc" type="IED600_a_dSPS"/>
			<DO name="TapChg" type="IED600_a_dBSC"/>
			<DO name="ParOp" type="IED600_h_dSPC"/>
			<DO name="LTCBlk" type="IED600_a_dSPC"/>
			<DO name="CtlV" type="IED600_b_dMV"/>
			<DO name="LodA" type="IED600_b_dMV"/>
			<DO name="HiTapPos" type="IED600_b_dINS"/>
			<DO name="LoTapPos" type="IED600_b_dINS"/>
			<DO name="VCTRStatus" type="IED600_v2_dINS"/>
			<DO name="LodARe" type="IED600_v4_dMV"/>
			<DO name="LodAIm" type="IED600_v3_dMV"/>
			<DO name="SetV" type="IED600_v6_dMV"/>
			<DO name="AutoCtl" type="IED600_v1_dSPC"/>
			<DO name="PosRel" type="IED600_v7_dMV"/>
			<DO name="AutoRedV" type="IED600_v2_dMV"/>
			<DO name="BusV" type="IED600_v5_dMV"/>
			<DO name="AverA" type="IED600_v2_dMV"/>
			<DO name="BndCtrSet" type="IED600_v16_dMV"/>
			<DO name="BndCtrSng" type="IED600_v2_dMV"/>
			<DO name="DayHuntAlm" type="IED600_v1_dSPS"/>
			<DO name="ExLowerBlk" type="IED600_v1_dSPS"/>
			<DO name="ExRaiseBlk" type="IED600_v1_dSPS"/>
			<DO name="HiABlk" type="IED600_v1_dSPS"/>
			<DO name="HiV" type="IED600_v1_dSPS"/>
			<DO name="HiVArFwd" type="IED600_v1_dSPS"/>
			<DO name="HiVArRv" type="IED600_v1_dSPS"/>
			<DO name="HiWFwd" type="IED600_v1_dSPS"/>
			<DO name="HiWRv" type="IED600_v1_dSPS"/>
			<DO name="HrHuntAlm" type="IED600_v1_dSPS"/>
			<DO name="HuntAlm" type="IED600_v1_dSPS"/>
			<DO name="LodV" type="IED600_v2_dMV"/>
			<DO name="LoV" type="IED600_v1_dSPS"/>
			<DO name="LVA1On" type="IED600_v1_dSPC"/>
			<DO name="LVA1V" type="IED600_v2_dMV"/>
			<DO name="LVA2On" type="IED600_v1_dSPC"/>
			<DO name="LVA2V" type="IED600_v2_dMV"/>
			<DO name="LVA3On" type="IED600_v1_dSPC"/>
			<DO name="LVA3V" type="IED600_v2_dMV"/>
			<DO name="LVA4On" type="IED600_v1_dSPC"/>
			<DO name="LVA4V" type="IED600_v2_dMV"/>
			<DO name="LVAReset" type="IED600_v1_dSPC"/>
			<DO name="RvActBlk" type="IED600_v1_dSPS"/>
			<DO name="X2" type="IED600_v8_dMV"/>
			<DO name="TotBlock" type="IED600_v1_dSPS"/>
			<DO name="AutoBlock" type="IED600_v1_dSPS"/>
			<DO name="TotW" type="IED600_c_dMV"/>
			<DO name="TotVAr" type="IED600_c_dMV"/>
			<DO name="BlkV" type="IED600_a_dSPS"/>
			<DO name="BndCtrAct" type="IED600_v2_dMV"/>
			<DO name="VolSpt" type="IED600_v6_dAPC"/>
			<DO name="EnaVolSpt" type="IED600_v1_dSPS"/>
		</LNodeType>
		<LNodeType id="Generic_002LLN0" lnClass="LLN0">
			<DO name="NamPlt" type="Generic_002LPL_LLN0"/>
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Health" type="Generic_002ENS_Health"/>
			<DO name="Mod" type="Generic_002ENC_Mod"/>
		</LNodeType>
		<LNodeType id="Generic_002LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="Generic_002DPL"/>
			<DO name="PhyHealth" type="Generic_002ENS_Health"/>
			<DO name="Proxy" type="Generic_002SPS"/>
		</LNodeType>
		<LNodeType id="Generic_002XCBR" lnClass="XCBR">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="BlkRef1" type="Generic_002ORG"/>
			<DO name="Loc" type="Generic_002SPS"/>
			<DO name="OpCnt" type="Generic_002INS"/>
			<DO name="SumSwARs" type="Generic_002BCR"/>
			<DO name="Pos" type="Generic_002DPC"/>
			<DO name="BlkOpn" type="Generic_002SPC"/>
			<DO name="BlkCls" type="Generic_002SPC"/>
		</LNodeType>
		<LNodeType id="Generic_002XSWI" lnClass="XSWI">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Loc" type="Generic_002SPS"/>
			<DO name="OpCnt" type="Generic_002INS"/>
			<DO name="SwTyp" type="Generic_002ENS_SwTyp"/>
			<DO name="Pos" type="Generic_002DPC"/>
			<DO name="BlkOpn" type="Generic_002SPC"/>
			<DO name="BlkCls" type="Generic_002SPC"/>
		</LNodeType>
		<LNodeType id="Generic_002PARC_Standard" lnClass="PARC" iedType="PROT">
			<DO name="Str" type="Generic_002SPS"/>
			<DO name="Fail" type="Generic_002SPS"/>
		</LNodeType>
		<LNodeType id="Generic_002CBRF_Standard" lnClass="CBRF" iedType="PROT">
			<DO name="Str" type="Generic_002SPS"/>
			<DO name="Op" type="Generic_002SPS"/>
			<DO name="Fail" type="Generic_002SPS"/>
		</LNodeType>
		<LNodeType id="PSQI_Standard" lnClass="PSQI" iedType="PROT">
			<DO name="Str" type="Generic_002SPS"/>
			<DO name="Op" type="Generic_002SPS"/>
			<DO name="Mod" type="ENS"/>
		</LNodeType>
		<LNodeType id="Generic_002XSWI1" lnClass="XSWI">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Loc" type="Generic_002SPS"/>
			<DO name="OpCnt" type="Generic_002INS"/>
			<DO name="SwTyp" type="Generic_002ENS_SwTyp"/>
			<DO name="Pos" type="Generic_002DPC"/>
			<DO name="BlkOpn" type="Generic_002SPC"/>
			<DO name="BlkCls" type="Generic_002SPC"/>
		</LNodeType>
		<LNodeType id="Generic_002RREC" lnClass="RREC">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="OpCls" type="Generic_002ACT"/>
			<DO name="AutoRecSt" type="Generic_002ENS_AutoRecSt"/>
			<DO name="MaxCyc" type="Generic_002ING"/>
		</LNodeType>
		<LNodeType id="Generic_002PSDE" lnClass="PSDE">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Str" type="Generic_002ACD"/>
		</LNodeType>
		<LNodeType id="Generic_002PTOC" lnClass="PTOC">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Str" type="Generic_002ACD"/>
			<DO name="Op" type="Generic_002ACT"/>
		</LNodeType>
		<LNodeType id="Generic_002PTOC1" lnClass="PTOC">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Str" type="Generic_002ACD"/>
			<DO name="Op" type="Generic_002ACT"/>
		</LNodeType>
		<LNodeType id="Generic_002PIOC" lnClass="PIOC">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Str" type="Generic_002ACD"/>
			<DO name="Op" type="Generic_002ACT"/>
		</LNodeType>
		<LNodeType id="Generic_002RBRF" lnClass="RBRF">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Str" type="Generic_002ACD"/>
			<DO name="OpEx" type="Generic_002ACT"/>
			<DO name="OpIn" type="Generic_002ACT"/>
		</LNodeType>
		<LNodeType id="Generic_002SARC" lnClass="SARC">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="FADet" type="Generic_002SPS"/>
			<DO name="FACntRs" type="Generic_002INC"/>
			<DO name="ArcCntRs" type="Generic_002INC"/>
		</LNodeType>
		<LNodeType id="Generic_002SARC1" lnClass="SARC">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="FADet" type="Generic_002SPS"/>
			<DO name="SwArcDet" type="Generic_002SPS"/>
			<DO name="FACntRs" type="Generic_002INC"/>
			<DO name="ArcCntRs" type="Generic_002INC"/>
		</LNodeType>
		<LNodeType id="Generic_002PDIF" lnClass="PDIF">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Str" type="Generic_002ACD"/>
			<DO name="Op" type="Generic_002ACT"/>
			<DO name="DifAClc" type="Generic_002WYE"/>
		</LNodeType>
		<LNodeType id="Generic_002PTTR" lnClass="PTTR">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Op" type="Generic_002ACT"/>
		</LNodeType>
		<LNodeType id="Generic_002SCBR" lnClass="SCBR">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="ColOpn" type="Generic_002SPS"/>
			<DO name="AbrAlm" type="Generic_002SPS"/>
			<DO name="AbrWrn" type="Generic_002SPS"/>
		</LNodeType>
		<LNodeType id="Generic_002CSWI" lnClass="CSWI">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Loc" type="Generic_002SPS"/>
			<DO name="OpOpn" type="Generic_002ACT"/>
			<DO name="SelOpn" type="Generic_002SPS"/>
			<DO name="OpCls" type="Generic_002ACT"/>
			<DO name="SelCls" type="Generic_002SPS"/>
			<DO name="LocSta" type="Generic_002SPC"/>
			<DO name="Pos" type="Generic_002DPC"/>
		</LNodeType>
		<LNodeType id="Generic_002PTEF" lnClass="PTEF">
			<DO name="Beh" type="Generic_002ENS_Beh"/>
			<DO name="Str" type="Generic_002ACD"/>
			<DO name="Op" type="Generic_002ACT"/>
		</LNodeType>
		<LNodeType id="Generic_001LLN0" lnClass="LLN0">
			<DO name="NamPlt" type="Generic_001LPL_LLN0"/>
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Health" type="Generic_001ENS_Health"/>
			<DO name="Mod" type="Generic_001ENC_Mod"/>
		</LNodeType>
		<LNodeType id="Generic_001LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="Generic_001DPL"/>
			<DO name="PhyHealth" type="Generic_001ENS_Health"/>
			<DO name="Proxy" type="Generic_001SPS"/>
		</LNodeType>
		<LNodeType id="Generic_001XCBR" lnClass="XCBR">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="BlkRef1" type="Generic_001ORG"/>
			<DO name="Loc" type="Generic_001SPS"/>
			<DO name="OpCnt" type="Generic_001INS"/>
			<DO name="SumSwARs" type="Generic_001BCR"/>
			<DO name="Pos" type="Generic_001DPC"/>
			<DO name="BlkOpn" type="Generic_001SPC"/>
			<DO name="BlkCls" type="Generic_001SPC"/>
		</LNodeType>
		<LNodeType id="Generic_001XSWI" lnClass="XSWI">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Loc" type="Generic_001SPS"/>
			<DO name="OpCnt" type="Generic_001INS"/>
			<DO name="SwTyp" type="Generic_001ENS_SwTyp"/>
			<DO name="Pos" type="Generic_001DPC"/>
			<DO name="BlkOpn" type="Generic_001SPC"/>
			<DO name="BlkCls" type="Generic_001SPC"/>
		</LNodeType>
		<LNodeType id="PARC_Standard" lnClass="PARC" iedType="PROT">
			<DO name="Str" type="Generic_001SPS"/>
			<DO name="Fail" type="Generic_001SPS"/>
		</LNodeType>
		<LNodeType id="CBRF_Standard" lnClass="CBRF" iedType="PROT">
			<DO name="Str" type="Generic_001SPS"/>
			<DO name="Op" type="Generic_001SPS"/>
			<DO name="Fail" type="Generic_001SPS"/>
		</LNodeType>
		<LNodeType id="Generic_001XSWI1" lnClass="XSWI">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Loc" type="Generic_001SPS"/>
			<DO name="OpCnt" type="Generic_001INS"/>
			<DO name="SwTyp" type="Generic_001ENS_SwTyp"/>
			<DO name="Pos" type="Generic_001DPC"/>
			<DO name="BlkOpn" type="Generic_001SPC"/>
			<DO name="BlkCls" type="Generic_001SPC"/>
		</LNodeType>
		<LNodeType id="Generic_001RREC" lnClass="RREC">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="OpCls" type="Generic_001ACT"/>
			<DO name="AutoRecSt" type="Generic_001ENS_AutoRecSt"/>
			<DO name="MaxCyc" type="Generic_001ING"/>
		</LNodeType>
		<LNodeType id="Generic_001PSDE" lnClass="PSDE">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Str" type="Generic_001ACD"/>
		</LNodeType>
		<LNodeType id="Generic_001PTOC" lnClass="PTOC">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Str" type="Generic_001ACD"/>
			<DO name="Op" type="Generic_001ACT"/>
		</LNodeType>
		<LNodeType id="Generic_001PTOC1" lnClass="PTOC">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Str" type="Generic_001ACD"/>
			<DO name="Op" type="Generic_001ACT"/>
		</LNodeType>
		<LNodeType id="Generic_001PIOC" lnClass="PIOC">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Str" type="Generic_001ACD"/>
			<DO name="Op" type="Generic_001ACT"/>
		</LNodeType>
		<LNodeType id="Generic_001RBRF" lnClass="RBRF">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Str" type="Generic_001ACD"/>
			<DO name="OpEx" type="Generic_001ACT"/>
			<DO name="OpIn" type="Generic_001ACT"/>
		</LNodeType>
		<LNodeType id="Generic_001SARC" lnClass="SARC">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="FADet" type="Generic_001SPS"/>
			<DO name="FACntRs" type="Generic_001INC"/>
			<DO name="ArcCntRs" type="Generic_001INC"/>
		</LNodeType>
		<LNodeType id="Generic_001SARC1" lnClass="SARC">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="FADet" type="Generic_001SPS"/>
			<DO name="SwArcDet" type="Generic_001SPS"/>
			<DO name="FACntRs" type="Generic_001INC"/>
			<DO name="ArcCntRs" type="Generic_001INC"/>
		</LNodeType>
		<LNodeType id="Generic_001PDIF" lnClass="PDIF">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Str" type="Generic_001ACD"/>
			<DO name="Op" type="Generic_001ACT"/>
			<DO name="DifAClc" type="Generic_001WYE"/>
		</LNodeType>
		<LNodeType id="Generic_001PTTR" lnClass="PTTR">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Op" type="Generic_001ACT"/>
		</LNodeType>
		<LNodeType id="Generic_001SCBR" lnClass="SCBR">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="ColOpn" type="Generic_001SPS"/>
			<DO name="AbrAlm" type="Generic_001SPS"/>
			<DO name="AbrWrn" type="Generic_001SPS"/>
		</LNodeType>
		<LNodeType id="CSWI" lnClass="CSWI">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Loc" type="Generic_001SPS"/>
			<DO name="OpOpn" type="Generic_001ACT"/>
			<DO name="SelOpn" type="Generic_001SPS"/>
			<DO name="OpCls" type="Generic_001ACT"/>
			<DO name="SelCls" type="Generic_001SPS"/>
			<DO name="LocSta" type="Generic_001SPC"/>
			<DO name="Pos" type="Generic_001DPC"/>
		</LNodeType>
		<LNodeType id="PTEF" lnClass="PTEF">
			<DO name="Beh" type="Generic_001ENS_Beh"/>
			<DO name="Str" type="Generic_001ACD"/>
			<DO name="Op" type="Generic_001ACT"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001CSWI_0" lnClass="CSWI">
			<DO name="Mod" type="ENC_0"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Pos" type="SchneiderElectric_P3L30_001DPC_4"/>
			<DO name="BlkCls" type="SchneiderElectric_P3L30_001SPC_2"/>
			<DO name="BlkOpn" type="SchneiderElectric_P3L30_001SPC_2"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001GGIO_0" lnClass="GGIO">
			<DO name="Mod" type="ENC_0"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Ind" type="SPS_0"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001GGIO_4" lnClass="GGIO">
			<DO name="Mod" type="ENC_0"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="SPCSO" type="SchneiderElectric_P3L30_001SPC_1"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001GGIO_12" lnClass="GGIO">
			<DO name="Mod" type="ENC_0"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Ind1" type="SPS_0"/>
			<DO name="Ind2" type="SPS_0"/>
			<DO name="Ind3" type="SPS_0"/>
			<DO name="Ind4" type="SPS_0"/>
			<DO name="Ind5" type="SPS_0"/>
			<DO name="Ind6" type="SPS_0"/>
			<DO name="Ind7" type="SPS_0"/>
			<DO name="Ind8" type="SPS_0"/>
			<DO name="Ind9" type="SPS_0"/>
			<DO name="Ind10" type="SPS_0"/>
			<DO name="Ind11" type="SPS_0"/>
			<DO name="Ind12" type="SPS_0"/>
			<DO name="Ind13" type="SPS_0"/>
			<DO name="Ind14" type="SPS_0"/>
			<DO name="Ind15" type="SPS_0"/>
			<DO name="Ind16" type="SPS_0"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001GGIO_29" lnClass="GGIO">
			<DO name="Mod" type="ENC_0"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Alm1" type="SPS_0"/>
			<DO name="Alm2" type="SPS_0"/>
			<DO name="Alm3" type="SPS_0"/>
			<DO name="Alm4" type="SPS_0"/>
			<DO name="Alm5" type="SPS_0"/>
			<DO name="Alm6" type="SPS_0"/>
			<DO name="Alm7" type="SPS_0"/>
			<DO name="Alm8" type="SPS_0"/>
			<DO name="Alm9" type="SPS_0"/>
			<DO name="Alm10" type="SPS_0"/>
			<DO name="Alm11" type="SPS_0"/>
			<DO name="Alm12" type="SPS_0"/>
			<DO name="Alm13" type="SPS_0"/>
			<DO name="Alm14" type="SPS_0"/>
			<DO name="Ind1" type="SPS_0"/>
			<DO name="Ind2" type="SPS_0"/>
			<DO name="Ind3" type="SPS_0"/>
			<DO name="Ind4" type="SPS_0"/>
			<DO name="Ind5" type="SPS_0"/>
			<DO name="Ind6" type="SPS_0"/>
			<DO name="Ind7" type="SPS_0"/>
			<DO name="Ind8" type="SPS_0"/>
			<DO name="Ind9" type="SPS_0"/>
			<DO name="Ind10" type="SPS_0"/>
			<DO name="Ind11" type="SPS_0"/>
			<DO name="Ind12" type="SPS_0"/>
			<DO name="Ind13" type="SPS_0"/>
			<DO name="Ind14" type="SPS_0"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001LLN0_0" lnClass="LLN0">
			<DO name="Mod" type="ENC_1"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Loc" type="SPS_0"/>
			<DO name="LEDRs" type="SchneiderElectric_P3L30_001SPC_0"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001LPHD_0" lnClass="LPHD">
			<DO name="PhyNam" type="SchneiderElectric_P3L30_001DPL_0"/>
			<DO name="PhyHealth" type="ENS_1"/>
			<DO name="Proxy" type="SPS_0"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001MMXU_0" lnClass="MMXU">
			<DO name="Mod" type="ENC_0"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="A" type="WYE_0"/>
		</LNodeType>
		<LNodeType id="PDIF_2" lnClass="PDIF">
			<DO name="Mod" type="ENC_2"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="LoSet" type="ASG_4"/>
			<DO name="Op1" type="ACT_0"/>
			<DO name="Op2" type="ACT_0"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001PIOC_0" lnClass="PIOC">
			<DO name="Mod" type="ENC_2"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Str" type="SchneiderElectric_P3L30_001ACD_0"/>
			<DO name="Op" type="ACT_0"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001PTOC_0" lnClass="PTOC">
			<DO name="Mod" type="ENC_2"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Str" type="SchneiderElectric_P3L30_001ACD_0"/>
			<DO name="Op" type="ACT_0"/>
			<DO name="StrVal" type="ASG_0"/>
			<DO name="OpDlTmms" type="ING_0"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001PTOC_1" lnClass="PTOC">
			<DO name="Mod" type="ENC_2"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Str" type="SchneiderElectric_P3L30_001ACD_0"/>
			<DO name="Op" type="ACT_0"/>
			<DO name="TmACrv" type="SchneiderElectric_P3L30_001CURVE_0"/>
			<DO name="StrVal" type="ASG_0"/>
			<DO name="OpDlTmms" type="ING_0"/>
		</LNodeType>
		<LNodeType id="SchneiderElectric_P3L30_001PTTR_0" lnClass="PTTR">
			<DO name="Mod" type="ENC_2"/>
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Str" type="SchneiderElectric_P3L30_001ACD_0"/>
			<DO name="Op" type="ACT_0"/>
			<DO name="StrVal" type="ASG_0"/>
			<DO name="OpDlTmms" type="ING_0"/>
		</LNodeType>
		<LNodeType id="SCBR" lnClass="SCBR">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="ColOpn" type="SPS"/>
			<DO name="AbrAlm" type="SPS"/>
			<DO name="AbrWrn" type="SPS"/>
		</LNodeType>
		<LNodeType id="PTTR" lnClass="PTTR">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="Op" type="ACT"/>
		</LNodeType>
		<LNodeType id="PDIF" lnClass="PDIF">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="DifAClc" type="WYE"/>
		</LNodeType>
		<LNodeType id="SARC1" lnClass="SARC">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="FADet" type="SPS"/>
			<DO name="SwArcDet" type="SPS"/>
			<DO name="FACntRs" type="INC"/>
			<DO name="ArcCntRs" type="INC"/>
		</LNodeType>
		<LNodeType id="SARC" lnClass="SARC">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="FADet" type="SPS"/>
			<DO name="FACntRs" type="INC"/>
			<DO name="ArcCntRs" type="INC"/>
		</LNodeType>
		<LNodeType id="RBRF" lnClass="RBRF">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="Str" type="ACD"/>
			<DO name="OpEx" type="ACT"/>
			<DO name="OpIn" type="ACT"/>
		</LNodeType>
		<LNodeType id="PIOC" lnClass="PIOC">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
		</LNodeType>
		<LNodeType id="PTOC1@Generic_01#1" lnClass="PTOC">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
		</LNodeType>
		<LNodeType id="PTOC" lnClass="PTOC">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
		</LNodeType>
		<LNodeType id="PSDE" lnClass="PSDE">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="Str" type="ACD"/>
		</LNodeType>
		<LNodeType id="RREC" lnClass="RREC">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="OpCls" type="ACT"/>
			<DO name="AutoRecSt" type="ENS_AutoRecSt@Generic_01#1"/>
			<DO name="MaxCyc" type="ING"/>
		</LNodeType>
		<LNodeType id="XSWI1@Generic_01#1" lnClass="XSWI">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="Loc" type="SPS"/>
			<DO name="OpCnt" type="INS"/>
			<DO name="SwTyp" type="ENS_SwTyp@Generic_01#1"/>
			<DO name="Pos" type="DPC"/>
			<DO name="BlkOpn" type="SPC"/>
			<DO name="BlkCls" type="SPC"/>
		</LNodeType>
		<LNodeType id="XSWI" lnClass="XSWI">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="Loc" type="SPS"/>
			<DO name="OpCnt" type="INS"/>
			<DO name="SwTyp" type="ENS_SwTyp@Generic_01#1"/>
			<DO name="Pos" type="DPC"/>
			<DO name="BlkOpn" type="SPC"/>
			<DO name="BlkCls" type="SPC"/>
		</LNodeType>
		<LNodeType id="XCBR" lnClass="XCBR">
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="BlkRef1" type="ORG"/>
			<DO name="Loc" type="SPS"/>
			<DO name="OpCnt" type="INS"/>
			<DO name="SumSwARs" type="BCR"/>
			<DO name="Pos" type="DPC"/>
			<DO name="BlkOpn" type="SPC"/>
			<DO name="BlkCls" type="SPC"/>
		</LNodeType>
		<LNodeType id="LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="DPL"/>
			<DO name="PhyHealth" type="ENS_Health@Generic_01#1"/>
			<DO name="Proxy" type="SPS"/>
		</LNodeType>
		<LNodeType id="LLN0" lnClass="LLN0">
			<DO name="NamPlt" type="LPL_LLN0"/>
			<DO name="Beh" type="ENS_Beh@Generic_01#1"/>
			<DO name="Health" type="ENS_Health@Generic_01#1"/>
			<DO name="Mod" type="ENC_Mod"/>
		</LNodeType>
		<LNodeType id="GGIO_AS04" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn01" type="MV_0"/>
			<DO name="AnIn02" type="MV_0"/>
			<DO name="AnIn03" type="MV_0"/>
			<DO name="AnIn04" type="MV_0"/>
		</LNodeType>
		<LNodeType id="GGIO_BS04" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind01" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind02" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind03" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind04" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="GGIO_BS32" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind01" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind02" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind03" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind04" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind05" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind06" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind07" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind08" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind09" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind10" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind11" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind12" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind13" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind14" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind15" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind16" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind17" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind18" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind19" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind20" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind21" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind22" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind23" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind24" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind25" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind26" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind27" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind28" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind29" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind30" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind31" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind32" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="GGIO_4_AS32" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ra097" type="MV_Ra"/>
			<DO name="Ra098" type="MV_Ra"/>
			<DO name="Ra099" type="MV_Ra"/>
			<DO name="Ra100" type="MV_Ra"/>
			<DO name="Ra101" type="MV_Ra"/>
			<DO name="Ra102" type="MV_Ra"/>
			<DO name="Ra103" type="MV_Ra"/>
			<DO name="Ra104" type="MV_Ra"/>
			<DO name="Ra105" type="MV_Ra"/>
			<DO name="Ra106" type="MV_Ra"/>
			<DO name="Ra107" type="MV_Ra"/>
			<DO name="Ra108" type="MV_Ra"/>
			<DO name="Ra109" type="MV_Ra"/>
			<DO name="Ra110" type="MV_Ra"/>
			<DO name="Ra111" type="MV_Ra"/>
			<DO name="Ra112" type="MV_Ra"/>
			<DO name="Ra113" type="MV_Ra"/>
			<DO name="Ra114" type="MV_Ra"/>
			<DO name="Ra115" type="MV_Ra"/>
			<DO name="Ra116" type="MV_Ra"/>
			<DO name="Ra117" type="MV_Ra"/>
			<DO name="Ra118" type="MV_Ra"/>
			<DO name="Ra119" type="MV_Ra"/>
			<DO name="Ra120" type="MV_Ra"/>
			<DO name="Ra121" type="MV_Ra"/>
			<DO name="Ra122" type="MV_Ra"/>
			<DO name="Ra123" type="MV_Ra"/>
			<DO name="Ra124" type="MV_Ra"/>
			<DO name="Ra125" type="MV_Ra"/>
			<DO name="Ra126" type="MV_Ra"/>
			<DO name="Ra127" type="MV_Ra"/>
			<DO name="Ra128" type="MV_Ra"/>
		</LNodeType>
		<LNodeType id="GGIO_3_AS32" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ra065" type="MV_Ra"/>
			<DO name="Ra066" type="MV_Ra"/>
			<DO name="Ra067" type="MV_Ra"/>
			<DO name="Ra068" type="MV_Ra"/>
			<DO name="Ra069" type="MV_Ra"/>
			<DO name="Ra070" type="MV_Ra"/>
			<DO name="Ra071" type="MV_Ra"/>
			<DO name="Ra072" type="MV_Ra"/>
			<DO name="Ra073" type="MV_Ra"/>
			<DO name="Ra074" type="MV_Ra"/>
			<DO name="Ra075" type="MV_Ra"/>
			<DO name="Ra076" type="MV_Ra"/>
			<DO name="Ra077" type="MV_Ra"/>
			<DO name="Ra078" type="MV_Ra"/>
			<DO name="Ra079" type="MV_Ra"/>
			<DO name="Ra080" type="MV_Ra"/>
			<DO name="Ra081" type="MV_Ra"/>
			<DO name="Ra082" type="MV_Ra"/>
			<DO name="Ra083" type="MV_Ra"/>
			<DO name="Ra084" type="MV_Ra"/>
			<DO name="Ra085" type="MV_Ra"/>
			<DO name="Ra086" type="MV_Ra"/>
			<DO name="Ra087" type="MV_Ra"/>
			<DO name="Ra088" type="MV_Ra"/>
			<DO name="Ra089" type="MV_Ra"/>
			<DO name="Ra090" type="MV_Ra"/>
			<DO name="Ra091" type="MV_Ra"/>
			<DO name="Ra092" type="MV_Ra"/>
			<DO name="Ra093" type="MV_Ra"/>
			<DO name="Ra094" type="MV_Ra"/>
			<DO name="Ra095" type="MV_Ra"/>
			<DO name="Ra096" type="MV_Ra"/>
		</LNodeType>
		<LNodeType id="GGIO_2_AS32" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ra033" type="MV_Ra"/>
			<DO name="Ra034" type="MV_Ra"/>
			<DO name="Ra035" type="MV_Ra"/>
			<DO name="Ra036" type="MV_Ra"/>
			<DO name="Ra037" type="MV_Ra"/>
			<DO name="Ra038" type="MV_Ra"/>
			<DO name="Ra039" type="MV_Ra"/>
			<DO name="Ra040" type="MV_Ra"/>
			<DO name="Ra041" type="MV_Ra"/>
			<DO name="Ra042" type="MV_Ra"/>
			<DO name="Ra043" type="MV_Ra"/>
			<DO name="Ra044" type="MV_Ra"/>
			<DO name="Ra045" type="MV_Ra"/>
			<DO name="Ra046" type="MV_Ra"/>
			<DO name="Ra047" type="MV_Ra"/>
			<DO name="Ra048" type="MV_Ra"/>
			<DO name="Ra049" type="MV_Ra"/>
			<DO name="Ra050" type="MV_Ra"/>
			<DO name="Ra051" type="MV_Ra"/>
			<DO name="Ra052" type="MV_Ra"/>
			<DO name="Ra053" type="MV_Ra"/>
			<DO name="Ra054" type="MV_Ra"/>
			<DO name="Ra055" type="MV_Ra"/>
			<DO name="Ra056" type="MV_Ra"/>
			<DO name="Ra057" type="MV_Ra"/>
			<DO name="Ra058" type="MV_Ra"/>
			<DO name="Ra059" type="MV_Ra"/>
			<DO name="Ra060" type="MV_Ra"/>
			<DO name="Ra061" type="MV_Ra"/>
			<DO name="Ra062" type="MV_Ra"/>
			<DO name="Ra063" type="MV_Ra"/>
			<DO name="Ra064" type="MV_Ra"/>
		</LNodeType>
		<LNodeType id="GGIO_1_AS32" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ra001" type="MV_Ra"/>
			<DO name="Ra002" type="MV_Ra"/>
			<DO name="Ra003" type="MV_Ra"/>
			<DO name="Ra004" type="MV_Ra"/>
			<DO name="Ra005" type="MV_Ra"/>
			<DO name="Ra006" type="MV_Ra"/>
			<DO name="Ra007" type="MV_Ra"/>
			<DO name="Ra008" type="MV_Ra"/>
			<DO name="Ra009" type="MV_Ra"/>
			<DO name="Ra010" type="MV_Ra"/>
			<DO name="Ra011" type="MV_Ra"/>
			<DO name="Ra012" type="MV_Ra"/>
			<DO name="Ra013" type="MV_Ra"/>
			<DO name="Ra014" type="MV_Ra"/>
			<DO name="Ra015" type="MV_Ra"/>
			<DO name="Ra016" type="MV_Ra"/>
			<DO name="Ra017" type="MV_Ra"/>
			<DO name="Ra018" type="MV_Ra"/>
			<DO name="Ra019" type="MV_Ra"/>
			<DO name="Ra020" type="MV_Ra"/>
			<DO name="Ra021" type="MV_Ra"/>
			<DO name="Ra022" type="MV_Ra"/>
			<DO name="Ra023" type="MV_Ra"/>
			<DO name="Ra024" type="MV_Ra"/>
			<DO name="Ra025" type="MV_Ra"/>
			<DO name="Ra026" type="MV_Ra"/>
			<DO name="Ra027" type="MV_Ra"/>
			<DO name="Ra028" type="MV_Ra"/>
			<DO name="Ra029" type="MV_Ra"/>
			<DO name="Ra030" type="MV_Ra"/>
			<DO name="Ra031" type="MV_Ra"/>
			<DO name="Ra032" type="MV_Ra"/>
		</LNodeType>
		<LNodeType id="GGIO_AS08" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn01" type="MV_0"/>
			<DO name="AnIn02" type="MV_0"/>
			<DO name="AnIn03" type="MV_0"/>
			<DO name="AnIn04" type="MV_0"/>
			<DO name="AnIn05" type="MV_0"/>
			<DO name="AnIn06" type="MV_0"/>
			<DO name="AnIn07" type="MV_0"/>
			<DO name="AnIn08" type="MV_0"/>
		</LNodeType>
		<LNodeType id="GGIO_ABS16" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="FGRXQ" type="SPS_1"/>
			<DO name="AnIn01" type="MV_0"/>
			<DO name="AnIn02" type="MV_0"/>
			<DO name="AnIn03" type="MV_0"/>
			<DO name="AnIn04" type="MV_0"/>
			<DO name="AnIn05" type="MV_0"/>
			<DO name="AnIn06" type="MV_0"/>
			<DO name="AnIn07" type="MV_0"/>
			<DO name="AnIn08" type="MV_0"/>
			<DO name="Ind01" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind02" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind03" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind04" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind05" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind06" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind07" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind08" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="GGIO_BS129_BS256" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind129" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind130" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind131" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind132" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind133" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind134" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind135" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind136" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind137" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind138" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind139" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind140" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind141" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind142" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind143" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind144" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind145" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind146" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind147" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind148" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind149" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind150" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind151" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind152" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind153" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind154" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind155" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind156" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind157" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind158" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind159" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind160" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind161" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind162" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind163" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind164" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind165" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind166" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind167" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind168" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind169" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind170" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind171" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind172" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind173" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind174" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind175" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind176" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind177" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind178" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind179" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind180" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind181" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind182" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind183" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind184" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind185" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind186" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind187" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind188" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind189" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind190" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind191" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind192" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind193" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind194" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind195" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind196" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind197" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind198" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind199" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind200" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind201" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind202" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind203" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind204" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind205" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind206" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind207" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind208" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind209" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind210" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind211" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind212" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind213" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind214" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind215" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind216" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind217" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind218" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind219" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind220" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind221" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind222" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind223" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind224" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind225" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind226" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind227" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind228" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind229" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind230" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind231" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind232" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind233" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind234" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind235" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind236" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind237" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind238" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind239" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind240" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind241" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind242" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind243" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind244" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind245" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind246" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind247" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind248" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind249" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind250" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind251" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind252" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind253" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind254" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind255" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind256" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="GGIO_BS128" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind001" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind002" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind003" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind004" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind005" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind006" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind007" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind008" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind009" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind010" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind011" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind012" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind013" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind014" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind015" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind016" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind017" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind018" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind019" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind020" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind021" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind022" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind023" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind024" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind025" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind026" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind027" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind028" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind029" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind030" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind031" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind032" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind033" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind034" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind035" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind036" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind037" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind038" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind039" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind040" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind041" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind042" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind043" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind044" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind045" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind046" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind047" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind048" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind049" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind050" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind051" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind052" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind053" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind054" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind055" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind056" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind057" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind058" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind059" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind060" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind061" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind062" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind063" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind064" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind065" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind066" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind067" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind068" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind069" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind070" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind071" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind072" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind073" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind074" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind075" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind076" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind077" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind078" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind079" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind080" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind081" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind082" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind083" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind084" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind085" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind086" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind087" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind088" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind089" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind090" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind091" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind092" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind093" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind094" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind095" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind096" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind097" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind098" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind099" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind100" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind101" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind102" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind103" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind104" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind105" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind106" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind107" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind108" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind109" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind110" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind111" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind112" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind113" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind114" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind115" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind116" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind117" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind118" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind119" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind120" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind121" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind122" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind123" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind124" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind125" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind126" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind127" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind128" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="GGIO_BS14" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind01" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind02" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind03" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind04" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind05" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind06" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind07" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind08" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind09" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind10" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind11" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind12" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind13" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind14" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="GGIO_AS33_64" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn33" type="MV_0"/>
			<DO name="AnIn34" type="MV_0"/>
			<DO name="AnIn35" type="MV_0"/>
			<DO name="AnIn36" type="MV_0"/>
			<DO name="AnIn37" type="MV_0"/>
			<DO name="AnIn38" type="MV_0"/>
			<DO name="AnIn39" type="MV_0"/>
			<DO name="AnIn40" type="MV_0"/>
			<DO name="AnIn41" type="MV_0"/>
			<DO name="AnIn42" type="MV_0"/>
			<DO name="AnIn43" type="MV_0"/>
			<DO name="AnIn44" type="MV_0"/>
			<DO name="AnIn45" type="MV_0"/>
			<DO name="AnIn46" type="MV_0"/>
			<DO name="AnIn47" type="MV_0"/>
			<DO name="AnIn48" type="MV_0"/>
			<DO name="AnIn49" type="MV_0"/>
			<DO name="AnIn50" type="MV_0"/>
			<DO name="AnIn51" type="MV_0"/>
			<DO name="AnIn52" type="MV_0"/>
			<DO name="AnIn53" type="MV_0"/>
			<DO name="AnIn54" type="MV_0"/>
			<DO name="AnIn55" type="MV_0"/>
			<DO name="AnIn56" type="MV_0"/>
			<DO name="AnIn57" type="MV_0"/>
			<DO name="AnIn58" type="MV_0"/>
			<DO name="AnIn59" type="MV_0"/>
			<DO name="AnIn60" type="MV_0"/>
			<DO name="AnIn61" type="MV_0"/>
			<DO name="AnIn62" type="MV_0"/>
			<DO name="AnIn63" type="MV_0"/>
			<DO name="AnIn64" type="MV_0"/>
		</LNodeType>
		<LNodeType id="GGIO_AS32" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn01" type="MV_0"/>
			<DO name="AnIn02" type="MV_0"/>
			<DO name="AnIn03" type="MV_0"/>
			<DO name="AnIn04" type="MV_0"/>
			<DO name="AnIn05" type="MV_0"/>
			<DO name="AnIn06" type="MV_0"/>
			<DO name="AnIn07" type="MV_0"/>
			<DO name="AnIn08" type="MV_0"/>
			<DO name="AnIn09" type="MV_0"/>
			<DO name="AnIn10" type="MV_0"/>
			<DO name="AnIn11" type="MV_0"/>
			<DO name="AnIn12" type="MV_0"/>
			<DO name="AnIn13" type="MV_0"/>
			<DO name="AnIn14" type="MV_0"/>
			<DO name="AnIn15" type="MV_0"/>
			<DO name="AnIn16" type="MV_0"/>
			<DO name="AnIn17" type="MV_0"/>
			<DO name="AnIn18" type="MV_0"/>
			<DO name="AnIn19" type="MV_0"/>
			<DO name="AnIn20" type="MV_0"/>
			<DO name="AnIn21" type="MV_0"/>
			<DO name="AnIn22" type="MV_0"/>
			<DO name="AnIn23" type="MV_0"/>
			<DO name="AnIn24" type="MV_0"/>
			<DO name="AnIn25" type="MV_0"/>
			<DO name="AnIn26" type="MV_0"/>
			<DO name="AnIn27" type="MV_0"/>
			<DO name="AnIn28" type="MV_0"/>
			<DO name="AnIn29" type="MV_0"/>
			<DO name="AnIn30" type="MV_0"/>
			<DO name="AnIn31" type="MV_0"/>
			<DO name="AnIn32" type="MV_0"/>
		</LNodeType>
		<LNodeType id="GGIO_BS16" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind01" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind02" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind03" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind04" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind05" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind06" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind07" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind08" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind09" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind10" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind11" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind12" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind13" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind14" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind15" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind16" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="GGIO_BS08" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind01" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind02" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind03" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind04" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind05" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind06" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind07" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind08" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="GGIO_BS64" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind01" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind02" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind03" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind04" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind05" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind06" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind07" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind08" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind09" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind10" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind11" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind12" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind13" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind14" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind15" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind16" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind17" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind18" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind19" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind20" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind21" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind22" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind23" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind24" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind25" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind26" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind27" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind28" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind29" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind30" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind31" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind32" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind33" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind34" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind35" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind36" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind37" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind38" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind39" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind40" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind41" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind42" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind43" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind44" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind45" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind46" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind47" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind48" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind49" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind50" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind51" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind52" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind53" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind54" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind55" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind56" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind57" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind58" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind59" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind60" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind61" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind62" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind63" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind64" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="GGIO_BS03" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind01" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind02" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind03" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="GGIO_BS02" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind01" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Ind02" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="GGIO_BC57_64" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO57" type="SPC_Direct_Normal"/>
			<DO name="SPCSO58" type="SPC_Direct_Normal"/>
			<DO name="SPCSO59" type="SPC_Direct_Normal"/>
			<DO name="SPCSO60" type="SPC_Direct_Normal"/>
			<DO name="SPCSO61" type="SPC_Direct_Normal"/>
			<DO name="SPCSO62" type="SPC_Direct_Normal"/>
			<DO name="SPCSO63" type="SPC_Direct_Normal"/>
			<DO name="SPCSO64" type="SPC_Direct_Normal"/>
		</LNodeType>
		<LNodeType id="GGIO_BC49_56" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO49" type="SPC_Direct_Normal"/>
			<DO name="SPCSO50" type="SPC_Direct_Normal"/>
			<DO name="SPCSO51" type="SPC_Direct_Normal"/>
			<DO name="SPCSO52" type="SPC_Direct_Normal"/>
			<DO name="SPCSO53" type="SPC_Direct_Normal"/>
			<DO name="SPCSO54" type="SPC_Direct_Normal"/>
			<DO name="SPCSO55" type="SPC_Direct_Normal"/>
			<DO name="SPCSO56" type="SPC_Direct_Normal"/>
		</LNodeType>
		<LNodeType id="GGIO_BC41_48" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO41" type="SPC_Direct_Normal"/>
			<DO name="SPCSO42" type="SPC_Direct_Normal"/>
			<DO name="SPCSO43" type="SPC_Direct_Normal"/>
			<DO name="SPCSO44" type="SPC_Direct_Normal"/>
			<DO name="SPCSO45" type="SPC_Direct_Normal"/>
			<DO name="SPCSO46" type="SPC_Direct_Normal"/>
			<DO name="SPCSO47" type="SPC_Direct_Normal"/>
			<DO name="SPCSO48" type="SPC_Direct_Normal"/>
		</LNodeType>
		<LNodeType id="GGIO_BC33_40" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO33" type="SPC_Direct_Normal"/>
			<DO name="SPCSO34" type="SPC_Direct_Normal"/>
			<DO name="SPCSO35" type="SPC_Direct_Normal"/>
			<DO name="SPCSO36" type="SPC_Direct_Normal"/>
			<DO name="SPCSO37" type="SPC_Direct_Normal"/>
			<DO name="SPCSO38" type="SPC_Direct_Normal"/>
			<DO name="SPCSO39" type="SPC_Direct_Normal"/>
			<DO name="SPCSO40" type="SPC_Direct_Normal"/>
		</LNodeType>
		<LNodeType id="GGIO_BC25_32" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO25" type="SPC_Direct_Normal"/>
			<DO name="SPCSO26" type="SPC_Direct_Normal"/>
			<DO name="SPCSO27" type="SPC_Direct_Normal"/>
			<DO name="SPCSO28" type="SPC_Direct_Normal"/>
			<DO name="SPCSO29" type="SPC_Direct_Normal"/>
			<DO name="SPCSO30" type="SPC_Direct_Normal"/>
			<DO name="SPCSO31" type="SPC_Direct_Normal"/>
			<DO name="SPCSO32" type="SPC_Direct_Normal"/>
		</LNodeType>
		<LNodeType id="GGIO_BC17_24" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO17" type="SPC_Direct_Normal"/>
			<DO name="SPCSO18" type="SPC_Direct_Normal"/>
			<DO name="SPCSO19" type="SPC_Direct_Normal"/>
			<DO name="SPCSO20" type="SPC_Direct_Normal"/>
			<DO name="SPCSO21" type="SPC_Direct_Normal"/>
			<DO name="SPCSO22" type="SPC_Direct_Normal"/>
			<DO name="SPCSO23" type="SPC_Direct_Normal"/>
			<DO name="SPCSO24" type="SPC_Direct_Normal"/>
		</LNodeType>
		<LNodeType id="GGIO_BC09_16" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO09" type="SPC_Direct_Normal"/>
			<DO name="SPCSO10" type="SPC_Direct_Normal"/>
			<DO name="SPCSO11" type="SPC_Direct_Normal"/>
			<DO name="SPCSO12" type="SPC_Direct_Normal"/>
			<DO name="SPCSO13" type="SPC_Direct_Normal"/>
			<DO name="SPCSO14" type="SPC_Direct_Normal"/>
			<DO name="SPCSO15" type="SPC_Direct_Normal"/>
			<DO name="SPCSO16" type="SPC_Direct_Normal"/>
		</LNodeType>
		<LNodeType id="GGIO_BC01_08" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO01" type="SPC_Direct_Normal"/>
			<DO name="SPCSO02" type="SPC_Direct_Normal"/>
			<DO name="SPCSO03" type="SPC_Direct_Normal"/>
			<DO name="SPCSO04" type="SPC_Direct_Normal"/>
			<DO name="SPCSO05" type="SPC_Direct_Normal"/>
			<DO name="SPCSO06" type="SPC_Direct_Normal"/>
			<DO name="SPCSO07" type="SPC_Direct_Normal"/>
			<DO name="SPCSO08" type="SPC_Direct_Normal"/>
		</LNodeType>
		<LNodeType id="ZBAT1" lnClass="ZBAT">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Vol" type="MV_0"/>
			<DO name="BatHi" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="BatLo" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="MTHR" lnClass="MTHR">
			<DO name="Beh" type="ENS_BehEx"/>
			<DO name="EEHealth" type="ENS_HealthMthr"/>
			<DO name="NamPlt" type="LPL_Mthr"/>
			<DO name="MaxWdgTmp" type="MV_Mthr"/>
			<DO name="MaxBrgTmp" type="MV_Mthr"/>
			<DO name="MaxAmbTmp" type="MV_Mthr"/>
			<DO name="MaxOthTmp" type="MV_Mthr"/>
			<DO name="Tmp01" type="MV_Mthr"/>
			<DO name="Tmp02" type="MV_Mthr"/>
			<DO name="Tmp03" type="MV_Mthr"/>
			<DO name="Tmp04" type="MV_Mthr"/>
			<DO name="Tmp05" type="MV_Mthr"/>
			<DO name="Tmp06" type="MV_Mthr"/>
			<DO name="Tmp07" type="MV_Mthr"/>
			<DO name="Tmp08" type="MV_Mthr"/>
			<DO name="Tmp09" type="MV_Mthr"/>
			<DO name="Tmp10" type="MV_Mthr"/>
			<DO name="Tmp11" type="MV_Mthr"/>
			<DO name="Tmp12" type="MV_Mthr"/>
		</LNodeType>
		<LNodeType id="MTHE" lnClass="MTHE">
			<DO name="Beh" type="ENS_BehEx"/>
			<DO name="NamPlt" type="LPL_Mthe"/>
			<DO name="Thrl1" type="MV_Mthe"/>
			<DO name="Thrl2" type="MV_Mthe"/>
			<DO name="Thrl3" type="MV_Mthe"/>
			<DO name="Thieq1" type="MV_Mthe"/>
			<DO name="Thieq2" type="MV_Mthe"/>
			<DO name="Thieq3" type="MV_Mthe"/>
			<DO name="Thtcu1" type="MV_Mthe"/>
			<DO name="Thtcu2" type="MV_Mthe"/>
			<DO name="Thtcu3" type="MV_Mthe"/>
			<DO name="Thtrip1" type="MV_Mthe"/>
			<DO name="Thtrip2" type="MV_Mthe"/>
			<DO name="Thtrip3" type="MV_Mthe"/>
			<DO name="Thrls1" type="MV_Mthe"/>
			<DO name="Thrls2" type="MV_Mthe"/>
			<DO name="Thrls3" type="MV_Mthe"/>
		</LNodeType>
		<LNodeType id="MDST" lnClass="MDST">
			<DO name="Beh" type="ENS_BehEx"/>
			<DO name="NamPlt" type="LPL_Mdst"/>
			<DO name="DmdA" type="WYE_Mdst"/>
			<DO name="DmdAnseq" type="MV_Mdst"/>
			<DO name="PkDmdA" type="WYE_Mdst"/>
			<DO name="PkDmdAnseq" type="MV_Mdst"/>
			<DO name="SupWh" type="BCR_Mdst"/>
			<DO name="SupVArh" type="BCR_Mdst"/>
			<DO name="DmdWh" type="BCR_Mdst"/>
			<DO name="DmdVArh" type="BCR_Mdst"/>
		</LNodeType>
		<LNodeType id="MSTA" lnClass="MSTA">
			<DO name="Beh" type="ENS_BehMsta"/>
			<DO name="NamPlt" type="LPL_Msta"/>
			<DO name="AvAmps" type="MV_Msta0"/>
			<DO name="MaxA" type="WYE_Msta0"/>
			<DO name="MinA" type="WYE_Msta0"/>
			<DO name="AvVolts" type="MV_Msta0"/>
			<DO name="MaxPhV" type="WYE_Msta1"/>
			<DO name="MinPhV" type="WYE_Msta1"/>
			<DO name="MaxP2PV" type="DEL_Msta"/>
			<DO name="MinP2PV" type="DEL_Msta"/>
			<DO name="MaxVs" type="MV_Msta1"/>
			<DO name="MinVs" type="MV_Msta1"/>
			<DO name="MaxVA" type="MV_Msta0"/>
			<DO name="MinVA" type="MV_Msta0"/>
			<DO name="MaxW" type="MV_Msta0"/>
			<DO name="MinW" type="MV_Msta0"/>
			<DO name="MaxVAr" type="MV_Msta0"/>
			<DO name="MinVAr" type="MV_Msta0"/>
		</LNodeType>
		<LNodeType id="MSQI" lnClass="MSQI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SeqA" type="SEQ_0"/>
			<DO name="SeqV" type="SEQ_0"/>
			<DO name="MaxImbA" type="MV_0"/>
			<DO name="MaxImbV" type="MV_0"/>
		</LNodeType>
		<LNodeType id="MMXU2" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="PPV" type="DEL_1"/>
			<DO name="PhV" type="WYE_2"/>
			<DO name="VSyn" type="CMV_Mmxu1"/>
			<DO name="A" type="WYE_3"/>
		</LNodeType>
		<LNodeType id="MMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="MV_0"/>
			<DO name="TotVAr" type="MV_0"/>
			<DO name="TotVA" type="MV_0"/>
			<DO name="TotPF" type="MV_0"/>
			<DO name="Hz" type="MV_0"/>
			<DO name="PPV" type="DEL_0"/>
			<DO name="PhV" type="WYE_1"/>
			<DO name="A" type="WYE_0@SEL_SEL_751_01#1"/>
			<DO name="W" type="WYE_2"/>
			<DO name="VAr" type="WYE_2"/>
			<DO name="VA" type="WYE_2"/>
			<DO name="PF" type="WYE_2"/>
			<DO name="VSyn" type="CMV_Mmxu0"/>
			<DO name="Fs" type="MV_1"/>
		</LNodeType>
		<LNodeType id="XSWI1" lnClass="XSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="LocKey" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Loc" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="OpCnt" type="INS_0@SEL_SEL_751_01#1"/>
			<DO name="Pos" type="DPC_0"/>
			<DO name="BlkOpn" type="SPC_0@SEL_SEL_751_01#1"/>
			<DO name="BlkCls" type="SPC_0@SEL_SEL_751_01#1"/>
			<DO name="SwTyp" type="ENS_SwTyp"/>
			<DO name="SwOpCap" type="ENS_SwOpCap"/>
		</LNodeType>
		<LNodeType id="XCBR1" lnClass="XCBR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="LocKey" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Loc" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="OpCnt" type="INS_0@SEL_SEL_751_01#1"/>
			<DO name="Pos" type="DPC_0"/>
			<DO name="BlkOpn" type="SPC_0@SEL_SEL_751_01#1"/>
			<DO name="BlkCls" type="SPC_0@SEL_SEL_751_01#1"/>
			<DO name="CBOpCap" type="ENS_CBOpCap"/>
			<DO name="OpCntEx" type="INS_1@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="SCBR1" lnClass="SCBR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="ColOpn" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="AccmAbr" type="MV_0"/>
		</LNodeType>
		<LNodeType id="SCBR2" lnClass="SCBR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="ColOpn" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="AuxSwTmOpn" type="MV_0"/>
			<DO name="AuxSwTmCls" type="MV_0"/>
		</LNodeType>
		<LNodeType id="RSYN1" lnClass="RSYN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Rel" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="HzInd" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="RREC_SEL_TP" desc="RREC LNode for Three-Pole (TP) Autoreclosing" lnClass="RREC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TrBeh" type="ENS_TripBehaviourKind"/>
			<DO name="OpCls" type="ACT_0@SEL_SEL_751_01#1"/>
			<DO name="AutoRecSt" type="ENS_AutoRecSt"/>
			<DO name="Rec3PhCnt1" type="INS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="RFLO1" lnClass="RFLO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="FltZ" type="CMV_0@SEL_SEL_751_01#1"/>
			<DO name="FltDiskm" type="MV_0"/>
			<DO name="FltA" type="WYE_Rflo"/>
		</LNodeType>
		<LNodeType id="RDRE1" lnClass="RDRE">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="RcdMade" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="FltNum" type="INS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="RDIR1" lnClass="RDIR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Dir" type="ACD_1"/>
		</LNodeType>
		<LNodeType id="RBRF1" lnClass="RBRF">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Str" type="ACD_0@SEL_SEL_751_01#1"/>
			<DO name="OpEx" type="ACT_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="PAFD1" desc="TOL" lnClass="PAFD">
			<DO name="Beh" type="ENS_BehEx"/>
			<DO name="NamPlt" type="LPL_PAFD"/>
			<DO name="Str" type="ACD_PAFD"/>
			<DO name="Op" type="ACT_PAFD"/>
		</LNodeType>
		<LNodeType id="PTUV1" desc="27 UV" lnClass="PTUV">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Str" type="ACD_0@SEL_SEL_751_01#1"/>
			<DO name="Op" type="ACT_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="PTRC1" desc="TRIP" lnClass="PTRC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Tr" type="ACT_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="PTOV1" desc="59 OV" lnClass="PTOV">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Str" type="ACD_0@SEL_SEL_751_01#1"/>
			<DO name="Op" type="ACT_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="PTOF1" desc="81 OF" lnClass="PTOF">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Str" type="ACD_0@SEL_SEL_751_01#1"/>
			<DO name="Op" type="ACT_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="PTOC1" desc="46 or 51 TOC" lnClass="PTOC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Str" type="ACD_0@SEL_SEL_751_01#1"/>
			<DO name="Op" type="ACT_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="POPF1" desc="55 PF" lnClass="POPF">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Str" type="ACD_0@SEL_SEL_751_01#1"/>
			<DO name="Op" type="ACT_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="PIOC1" desc="50 OC" lnClass="PIOC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Str" type="ACD_0@SEL_SEL_751_01#1"/>
			<DO name="Op" type="ACT_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="PHIZ1" desc="HIF" lnClass="PHIZ">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Str" type="ACD_0@SEL_SEL_751_01#1"/>
			<DO name="Op" type="ACT_1"/>
		</LNodeType>
		<LNodeType id="PFRC1" desc="81R" lnClass="PFRC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Str" type="ACD_0@SEL_SEL_751_01#1"/>
			<DO name="Op" type="ACT_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="PDUP1" desc="3PWR" lnClass="PDUP">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Str" type="ACD_0@SEL_SEL_751_01#1"/>
			<DO name="Op" type="ACT_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="PDOP1" desc="3PWR" lnClass="PDOP">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Str" type="ACD_0@SEL_SEL_751_01#1"/>
			<DO name="Op" type="ACT_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="LocKey" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Loc" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="LocSta" type="SPC_0@SEL_SEL_751_01#1"/>
			<DO name="OpOpn" type="ACT_0@SEL_SEL_751_01#1"/>
			<DO name="OpCls" type="ACT_0@SEL_SEL_751_01#1"/>
			<DO name="Pos" type="DPC_Direct_Normal"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="EnaCls" type="SPS_0@SEL_SEL_751_01#1"/>
		</LNodeType>
		<LNodeType id="LN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_ModInit"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="LPL_LN0"/>
			<DO name="LocKey" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Loc" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="LocSta" type="SPC_0@SEL_SEL_751_01#1"/>
			<DO name="GrRef" type="ORG_0"/>
			<DO name="MltLev" type="SPG_0"/>
		</LNodeType>
		<LNodeType id="LTRK1" lnClass="LTRK">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SpcTrk" type="CTS_Bool"/>
			<DO name="DpcTrk" type="CTS_Bool"/>
			<DO name="EncTrk1" type="CTS_Enum"/>
			<DO name="BrcbTrk" type="BTS_0"/>
			<DO name="UrcbTrk" type="UTS_0"/>
			<DO name="SgcbTrk" type="STS_0"/>
		</LNodeType>
		<LNodeType id="LTMS1" lnClass="LTMS">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TmAcc" type="INS_0@SEL_SEL_751_01#1"/>
			<DO name="TmSrc" type="VSS_Ltms"/>
			<DO name="TmSrcTyp" type="ENS_Ltms0"/>
			<DO name="TmSyn" type="ENS_Ltms1"/>
			<DO name="TmSynLkd" type="ENS_Ltms2"/>
			<DO name="TmTosPer" type="MV_Ltms"/>
		</LNodeType>
		<LNodeType id="LTIM1" lnClass="LTIM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TmDT" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="TmOfsTmm" type="ING_0@SEL_SEL_751_01#1"/>
			<DO name="TmUseDT" type="SPG_0"/>
			<DO name="TmChgDT" type="TSG_0"/>
			<DO name="TmChgST" type="TSG_0"/>
		</LNodeType>
		<LNodeType id="LGOS1" lnClass="LGOS">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="LPL_LNode"/>
			<DO name="NdsCom" type="SPS_Lgos"/>
			<DO name="St" type="SPS_Lgos"/>
			<DO name="SimSt" type="SPS_Lgos"/>
			<DO name="LastStNum" type="INS_Lgos0"/>
			<DO name="LastSqNum" type="INS_Lgos1"/>
			<DO name="LastTal" type="INS_Lgos1"/>
			<DO name="ConfRevNum" type="INS_Lgos0"/>
			<DO name="RxConfRevNum" type="INS_Lgos0"/>
			<DO name="ErrSt" type="ENS_Lgos"/>
			<DO name="OosCnt" type="INS_Lgos1"/>
			<DO name="TalCnt" type="INS_Lgos1"/>
			<DO name="DecErrCnt" type="INS_Lgos1"/>
			<DO name="BufOvflCnt" type="INS_Lgos1"/>
			<DO name="MsgLosCnt" type="INS_Lgos1"/>
			<DO name="MaxMsgLos" type="INS_Lgos1"/>
			<DO name="TotDwnTm" type="MV_Lgos"/>
			<DO name="InvQualCnt" type="INS_Lgos1"/>
			<DO name="MaxDwnTm" type="MV_Lgos"/>
			<DO name="RsStat" type="SPC_Direct_Normal_RsStat"/>
			<DO name="GoCBRef" type="ORG_Supervision"/>
			<DO name="DatSet" type="ORG_Lgos"/>
			<DO name="GoID" type="VSG_Lgos"/>
			<DO name="Addr" type="VSG_Lgos"/>
			<DO name="VlanID" type="ING_Lgos"/>
			<DO name="VlanPri" type="ING_Lgos"/>
			<DO name="AppID" type="ING_Lgos"/>
		</LNodeType>
		<LNodeType id="LCCH1" lnClass="LCCH">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="LPL_LNode"/>
			<DO name="ChLiv" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="RedChLiv" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="RxCnt" type="BCR_Lcch0"/>
			<DO name="RedRxCnt" type="BCR_Lcch0"/>
			<DO name="TxCnt" type="BCR_Lcch0"/>
			<DO name="FerCh" type="INS_0@SEL_SEL_751_01#1"/>
			<DO name="RedFerCh" type="INS_0@SEL_SEL_751_01#1"/>
			<DO name="RsStat" type="SPC_Direct_Normal_RsStat"/>
			<DO name="NetMod" type="ENG_NetMod"/>
		</LNodeType>
		<LNodeType id="LPHD_Root" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_Root"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Sim" type="SPC_Direct_Normal"/>
			<DO name="SelLibId" type="VSD_SelLibId"/>
		</LNodeType>
		<LNodeType id="LN0_Root_Cmb" desc="Control of IEC 61850 Mode/Behavior - Enabled" lnClass="LLN0">
			<DO name="Mod" type="ENC_Direct_Normal"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="LPL_LN0"/>
			<DO name="LocKey" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="Loc" type="SPS_0@SEL_SEL_751_01#1"/>
			<DO name="LocSta" type="SPC_Direct_Normal"/>
			<DO name="MltLev" type="SPG_0"/>
		</LNodeType>
		<LNodeType id="PTTR_0" lnClass="PTTR">
			<DO name="Mod" type="INC_2"/>
			<DO name="Beh" type="INS_0"/>
			<DO name="Health" type="INS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Str" type="ACD_0"/>
			<DO name="Op" type="ACT_0"/>
			<DO name="StrVal" type="ASG_0"/>
			<DO name="OpDlTmms" type="ING_0"/>
		</LNodeType>
		<LNodeType id="PTOC_1" lnClass="PTOC">
			<DO name="Mod" type="INC_2"/>
			<DO name="Beh" type="INS_0"/>
			<DO name="Health" type="INS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Str" type="ACD_0"/>
			<DO name="Op" type="ACT_0"/>
			<DO name="TmACrv" type="CURVE_0"/>
			<DO name="StrVal" type="ASG_0"/>
			<DO name="OpDlTmms" type="ING_0"/>
		</LNodeType>
		<LNodeType id="PTOC_0" lnClass="PTOC">
			<DO name="Mod" type="INC_2"/>
			<DO name="Beh" type="INS_0"/>
			<DO name="Health" type="INS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Str" type="ACD_0"/>
			<DO name="Op" type="ACT_0"/>
			<DO name="StrVal" type="ASG_0"/>
			<DO name="OpDlTmms" type="ING_0"/>
		</LNodeType>
		<LNodeType id="PIOC_0" lnClass="PIOC">
			<DO name="Mod" type="INC_2"/>
			<DO name="Beh" type="INS_0"/>
			<DO name="Health" type="INS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Str" type="ACD_0"/>
			<DO name="Op" type="ACT_0"/>
		</LNodeType>
		<LNodeType id="MMXU_0" lnClass="MMXU">
			<DO name="Mod" type="INC_0"/>
			<DO name="Beh" type="INS_0"/>
			<DO name="Health" type="INS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="A" type="WYE_0"/>
		</LNodeType>
		<LNodeType id="LPHD_0" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_0"/>
			<DO name="PhyHealth" type="INS_1"/>
			<DO name="Proxy" type="SPS_0"/>
		</LNodeType>
		<LNodeType id="LLN0_0" lnClass="LLN0">
			<DO name="Mod" type="INC_1"/>
			<DO name="Beh" type="INS_0"/>
			<DO name="Health" type="INS_1"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Loc" type="SPS_0"/>
			<DO name="LEDRs" type="SPC_0"/>
		</LNodeType>
		<LNodeType id="GGIO_29" lnClass="GGIO">
			<DO name="Mod" type="INC_0"/>
			<DO name="Beh" type="INS_0"/>
			<DO name="Health" type="INS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Alm1" type="SPS_0"/>
			<DO name="Alm2" type="SPS_0"/>
			<DO name="Alm3" type="SPS_0"/>
			<DO name="Alm4" type="SPS_0"/>
			<DO name="Alm5" type="SPS_0"/>
			<DO name="Alm6" type="SPS_0"/>
			<DO name="Alm7" type="SPS_0"/>
			<DO name="Alm8" type="SPS_0"/>
			<DO name="Alm9" type="SPS_0"/>
			<DO name="Alm10" type="SPS_0"/>
			<DO name="Alm11" type="SPS_0"/>
			<DO name="Alm12" type="SPS_0"/>
			<DO name="Alm13" type="SPS_0"/>
			<DO name="Alm14" type="SPS_0"/>
			<DO name="Ind1" type="SPS_0"/>
			<DO name="Ind2" type="SPS_0"/>
			<DO name="Ind3" type="SPS_0"/>
			<DO name="Ind4" type="SPS_0"/>
			<DO name="Ind5" type="SPS_0"/>
			<DO name="Ind6" type="SPS_0"/>
			<DO name="Ind7" type="SPS_0"/>
			<DO name="Ind8" type="SPS_0"/>
			<DO name="Ind9" type="SPS_0"/>
			<DO name="Ind10" type="SPS_0"/>
			<DO name="Ind11" type="SPS_0"/>
			<DO name="Ind12" type="SPS_0"/>
			<DO name="Ind13" type="SPS_0"/>
			<DO name="Ind14" type="SPS_0"/>
		</LNodeType>
		<LNodeType id="GGIO_12" lnClass="GGIO">
			<DO name="Mod" type="INC_0"/>
			<DO name="Beh" type="INS_0"/>
			<DO name="Health" type="INS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Ind1" type="SPS_0"/>
			<DO name="Ind2" type="SPS_0"/>
			<DO name="Ind3" type="SPS_0"/>
			<DO name="Ind4" type="SPS_0"/>
			<DO name="Ind5" type="SPS_0"/>
			<DO name="Ind6" type="SPS_0"/>
			<DO name="Ind7" type="SPS_0"/>
			<DO name="Ind8" type="SPS_0"/>
			<DO name="Ind9" type="SPS_0"/>
			<DO name="Ind10" type="SPS_0"/>
			<DO name="Ind11" type="SPS_0"/>
			<DO name="Ind12" type="SPS_0"/>
			<DO name="Ind13" type="SPS_0"/>
			<DO name="Ind14" type="SPS_0"/>
			<DO name="Ind15" type="SPS_0"/>
			<DO name="Ind16" type="SPS_0"/>
		</LNodeType>
		<LNodeType id="GGIO_4" lnClass="GGIO">
			<DO name="Mod" type="INC_0"/>
			<DO name="Beh" type="INS_0"/>
			<DO name="Health" type="INS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="SPCSO" type="SPC_1"/>
		</LNodeType>
		<LNodeType id="GGIO_0" lnClass="GGIO">
			<DO name="Mod" type="INC_0"/>
			<DO name="Beh" type="INS_0"/>
			<DO name="Health" type="INS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Ind" type="SPS_0"/>
		</LNodeType>
		<LNodeType id="CSWI_0" lnClass="CSWI">
			<DO name="Mod" type="INC_0"/>
			<DO name="Beh" type="INS_0"/>
			<DO name="Health" type="INS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="Pos" type="DPC_4"/>
			<DO name="BlkCls" type="SPC_2"/>
			<DO name="BlkOpn" type="SPC_2"/>
		</LNodeType>
		<DOType id="Bay7WYE_A_Type@Generic_FeederProtection_04#2" cdc="WYE">
			<SDO name="phsA" type="Bay7MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsB" type="Bay7MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsC" type="Bay7MV_Type@Generic_FeederProtection_04#2"/>
		</DOType>
		<DOType id="Bay7MV_Type@Generic_FeederProtection_04#2" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="Bay7DPC_Type@Generic_FeederProtection_04#2" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="Bay7DPS_Type@Generic_FeederProtection_04#2" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay7SPS_Type@Generic_FeederProtection_04#2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay8WYE_A_Type@Generic_FeederProtection_04#2" cdc="WYE">
			<SDO name="phsA" type="Bay8MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsB" type="Bay8MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsC" type="Bay8MV_Type@Generic_FeederProtection_04#2"/>
		</DOType>
		<DOType id="Bay8MV_Type@Generic_FeederProtection_04#2" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="Bay8DPC_Type@Generic_FeederProtection_04#2" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="Bay8DPS_Type@Generic_FeederProtection_04#2" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay8SPS_Type@Generic_FeederProtection_04#2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay6WYE_A_Type@Generic_FeederProtection_04#2" cdc="WYE">
			<SDO name="phsA" type="Bay6MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsB" type="Bay6MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsC" type="Bay6MV_Type@Generic_FeederProtection_04#2"/>
		</DOType>
		<DOType id="Bay6MV_Type@Generic_FeederProtection_04#2" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="Bay6DPC_Type@Generic_FeederProtection_04#2" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="Bay6DPS_Type@Generic_FeederProtection_04#2" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay6SPS_Type@Generic_FeederProtection_04#2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay11WYE_A_Type@Generic_FeederProtection_04#2" cdc="WYE">
			<SDO name="phsA" type="Bay11MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsB" type="Bay11MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsC" type="Bay11MV_Type@Generic_FeederProtection_04#2"/>
		</DOType>
		<DOType id="Bay11MV_Type@Generic_FeederProtection_04#2" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="Bay11DPC_Type@Generic_FeederProtection_04#2" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="Bay11DPS_Type@Generic_FeederProtection_04#2" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay11SPS_Type@Generic_FeederProtection_04#2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay12WYE_A_Type@Generic_FeederProtection_04#2" cdc="WYE">
			<SDO name="phsA" type="Bay12MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsB" type="Bay12MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsC" type="Bay12MV_Type@Generic_FeederProtection_04#2"/>
		</DOType>
		<DOType id="Bay12MV_Type@Generic_FeederProtection_04#2" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="Bay12DPC_Type@Generic_FeederProtection_04#2" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="Bay12DPS_Type@Generic_FeederProtection_04#2" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay12SPS_Type@Generic_FeederProtection_04#2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay13WYE_A_Type@Generic_FeederProtection_04#2" cdc="WYE">
			<SDO name="phsA" type="Bay13MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsB" type="Bay13MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsC" type="Bay13MV_Type@Generic_FeederProtection_04#2"/>
		</DOType>
		<DOType id="Bay13MV_Type@Generic_FeederProtection_04#2" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="Bay13DPC_Type@Generic_FeederProtection_04#2" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="Bay13DPS_Type@Generic_FeederProtection_04#2" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay13SPS_Type@Generic_FeederProtection_04#2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay7WYE_A_Type@Generic_FeederProtection_04#2" cdc="WYE">
			<SDO name="phsA" type="Bay7MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsB" type="Bay7MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsC" type="Bay7MV_Type@Generic_FeederProtection_04#2"/>
		</DOType>
		<DOType id="Bay7MV_Type@Generic_FeederProtection_04#2" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="Bay7DPC_Type@Generic_FeederProtection_04#2" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="Bay7DPS_Type@Generic_FeederProtection_04#2" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay7SPS_Type@Generic_FeederProtection_04#2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay9WYE_A_Type@Generic_FeederProtection_04#2" cdc="WYE">
			<SDO name="phsA" type="Bay9MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsB" type="Bay9MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsC" type="Bay9MV_Type@Generic_FeederProtection_04#2"/>
		</DOType>
		<DOType id="Bay9MV_Type@Generic_FeederProtection_04#2" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="Bay9DPC_Type@Generic_FeederProtection_04#2" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="Bay9DPS_Type@Generic_FeederProtection_04#2" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay9SPS_Type@Generic_FeederProtection_04#2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay10WYE_A_Type@Generic_FeederProtection_04#2" cdc="WYE">
			<SDO name="phsA" type="Bay10MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsB" type="Bay10MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsC" type="Bay10MV_Type@Generic_FeederProtection_04#2"/>
		</DOType>
		<DOType id="Bay10MV_Type@Generic_FeederProtection_04#2" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="Bay10DPC_Type@Generic_FeederProtection_04#2" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="Bay10DPS_Type@Generic_FeederProtection_04#2" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay10SPS_Type@Generic_FeederProtection_04#2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay4WYE_A_Type@Generic_FeederProtection_04#2" cdc="WYE">
			<SDO name="phsA" type="Bay4MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsB" type="Bay4MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsC" type="Bay4MV_Type@Generic_FeederProtection_04#2"/>
		</DOType>
		<DOType id="Bay4MV_Type@Generic_FeederProtection_04#2" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="Bay4DPC_Type@Generic_FeederProtection_04#2" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="Bay4DPS_Type@Generic_FeederProtection_04#2" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="Bay4SPS_Type@Generic_FeederProtection_04#2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SPS_Type@Generic_FeederProtection_04#2@Bay4#1" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DPS_Type@Generic_FeederProtection_04#2@Bay4#1" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DPC_Type@Generic_FeederProtection_04#2@Bay4#1" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="MV_Type@Generic_FeederProtection_04#2@Bay4#1" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="WYE_A_Type@Generic_FeederProtection_04#2@Bay4#1" cdc="WYE">
			<SDO name="phsA" type="MV_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<SDO name="phsB" type="MV_Type@Generic_FeederProtection_04#2@Bay4#1"/>
			<SDO name="phsC" type="MV_Type@Generic_FeederProtection_04#2@Bay4#1"/>
		</DOType>
		<DOType id="SPS_Type@Generic_FeederProtection_04#2@Bay5#1" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DPS_Type@Generic_FeederProtection_04#2@Bay5#1" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DPC_Type@Generic_FeederProtection_04#2@Bay5#1" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="MV_Type@Generic_FeederProtection_04#2@Bay5#1" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="WYE_A_Type@Generic_FeederProtection_04#2@Bay5#1" cdc="WYE">
			<SDO name="phsA" type="MV_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<SDO name="phsB" type="MV_Type@Generic_FeederProtection_04#2@Bay5#1"/>
			<SDO name="phsC" type="MV_Type@Generic_FeederProtection_04#2@Bay5#1"/>
		</DOType>
		<DOType id="SPS_Type@Generic_FeederProtection_04#2@Bay6#1" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DPS_Type@Generic_FeederProtection_04#2@Bay6#1" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DPC_Type@Generic_FeederProtection_04#2@Bay6#1" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="MV_Type@Generic_FeederProtection_04#2@Bay6#1" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="WYE_A_Type@Generic_FeederProtection_04#2@Bay6#1" cdc="WYE">
			<SDO name="phsA" type="MV_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<SDO name="phsB" type="MV_Type@Generic_FeederProtection_04#2@Bay6#1"/>
			<SDO name="phsC" type="MV_Type@Generic_FeederProtection_04#2@Bay6#1"/>
		</DOType>
		<DOType id="SPS_Type@Generic_FeederProtection_04#2@Bay3#1" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DPS_Type@Generic_FeederProtection_04#2@Bay3#1" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DPC_Type@Generic_FeederProtection_04#2@Bay3#1" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="MV_Type@Generic_FeederProtection_04#2@Bay3#1" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="WYE_A_Type@Generic_FeederProtection_04#2@Bay3#1" cdc="WYE">
			<SDO name="phsA" type="MV_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<SDO name="phsB" type="MV_Type@Generic_FeederProtection_04#2@Bay3#1"/>
			<SDO name="phsC" type="MV_Type@Generic_FeederProtection_04#2@Bay3#1"/>
		</DOType>
		<DOType id="Beh_zenon" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" dchg="true" type="COPADATA_zenon_CLIENT_1_001BehaviourModeKind"/>
			<DA name="q" fc="ST" bType="Quality" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="LPL_zenon" iedType="zenon" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO">
				<Val>COPA-DATA</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255">
				<Val>8.00</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" valKind="RO">
				<Val>zenon Supervisor/Energy Edition IEC 61850 Ed.2 Client</Val>
			</DA>
			<DA name="configRev" fc="DC" bType="VisString255">
				<Val>1.0</Val>
			</DA>
			<DA name="lnNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType id="SPS_zenon" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="INS_zenon" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="WYE_A_Type@Generic_FeederProtection_04#3" cdc="WYE">
			<SDO name="phsA" type="MV_Type@Generic_FeederProtection_04#3"/>
			<SDO name="phsB" type="MV_Type@Generic_FeederProtection_04#3"/>
			<SDO name="phsC" type="MV_Type@Generic_FeederProtection_04#3"/>
		</DOType>
		<DOType id="MV_Type@Generic_FeederProtection_04#3" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="DPC_Type@Generic_FeederProtection_04#3" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="DPS_Type@Generic_FeederProtection_04#3" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SPS_Type@Generic_FeederProtection_04#3" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="WYE_A_Type@Generic_FeederProtection_04#2" cdc="WYE">
			<SDO name="phsA" type="MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsB" type="MV_Type@Generic_FeederProtection_04#2"/>
			<SDO name="phsC" type="MV_Type@Generic_FeederProtection_04#2"/>
		</DOType>
		<DOType id="MV_Type@Generic_FeederProtection_04#2" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="DPC_Type@Generic_FeederProtection_04#2" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="DPS_Type@Generic_FeederProtection_04#2" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SPS_Type@Generic_FeederProtection_04#2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="WYE_A_Type@Generic_FeederProtection_04#1" cdc="WYE">
			<SDO name="phsA" type="MV_Type@Generic_FeederProtection_04#1"/>
			<SDO name="phsB" type="MV_Type@Generic_FeederProtection_04#1"/>
			<SDO name="phsC" type="MV_Type@Generic_FeederProtection_04#1"/>
		</DOType>
		<DOType id="MV_Type@Generic_FeederProtection_04#1" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="DPC_Type@Generic_FeederProtection_04#1" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="DPS_Type@Generic_FeederProtection_04#1" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SPS_Type@Generic_FeederProtection_04#1" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="WYE_A_Type@Generic_FeederProtection_03#1" cdc="WYE">
			<SDO name="phsA" type="MV_Type@Generic_FeederProtection_03#1"/>
			<SDO name="phsB" type="MV_Type@Generic_FeederProtection_03#1"/>
			<SDO name="phsC" type="MV_Type@Generic_FeederProtection_03#1"/>
		</DOType>
		<DOType id="MV_Type@Generic_FeederProtection_03#1" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="DPC_Type@Generic_FeederProtection_03#1" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="DPS_Type@Generic_FeederProtection_03#1" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SPS_Type@Generic_FeederProtection_03#1" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="WYE_A_Type@Generic_FeederProtection_02#1" cdc="WYE">
			<SDO name="phsA" type="MV_Type@Generic_FeederProtection_02#1"/>
			<SDO name="phsB" type="MV_Type@Generic_FeederProtection_02#1"/>
			<SDO name="phsC" type="MV_Type@Generic_FeederProtection_02#1"/>
		</DOType>
		<DOType id="MV_Type@Generic_FeederProtection_02#1" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="DPC_Type@Generic_FeederProtection_02#1" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="DPS_Type@Generic_FeederProtection_02#1" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SPS_Type@Generic_FeederProtection_02#1" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="WYE_A_Type" cdc="WYE">
			<SDO name="phsA" type="MV_Type"/>
			<SDO name="phsB" type="MV_Type"/>
			<SDO name="phsC" type="MV_Type"/>
		</DOType>
		<DOType id="MV_Type" cdc="MV">
			<DA name="actVal" bType="FLOAT32" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
		</DOType>
		<DOType id="DPC_Type" cdc="DPC">
			<DA name="ctlVal" bType="Dbpos" fc="CO"/>
		</DOType>
		<DOType id="DPS_Type" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SPS_Type" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="IED600_t_dWYE" cdc="WYE">
			<SDO name="phsA" type="IED600_t_dWYECMV"/>
			<SDO name="phsB" type="IED600_t_dWYECMV"/>
			<SDO name="phsC" type="IED600_t_dWYECMV"/>
			<SDO name="neut" type="IED600_t_dWYECMV"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
		</DOType>
		<DOType id="IED600_p_dWYE" cdc="WYE">
			<SDO name="phsA" type="IED600_bWYECMV"/>
			<SDO name="phsB" type="IED600_bWYECMV"/>
			<SDO name="phsC" type="IED600_bWYECMV"/>
			<SDO name="neut" type="IED600_bWYECMV"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
		</DOType>
		<DOType id="IED600_n_dWYE" cdc="WYE">
			<SDO name="phsA" type="IED600_n_dWYECMV"/>
			<SDO name="phsB" type="IED600_n_dWYECMV"/>
			<SDO name="phsC" type="IED600_n_dWYECMV"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v3_dSPS" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Notification/alarm</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v1SPS" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v1_dSPS" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Notification/alarm</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_c_dSPS" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Notification/alarm</Val>
			</DA>
		</DOType>
		<DOType id="IED600_b_dSPS" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Notification/alarm</Val>
			</DA>
		</DOType>
		<DOType id="IED600_aSPS" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dSPS" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Notification/alarm</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v6_dSPC" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_bOper" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="sboTimeout" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO">
				<Val>10</Val>
			</DA>
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" sAddr="-1,-1,-1" valKind="RO">
				<Val>operate-once</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Notfication</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v1SPC" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_bOper" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v1_dSPC" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_bOper" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Notification</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_h_dSPC" cdc="SPC">
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1">
				<Val>status-only</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Notification</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType id="IED600_d_dSPC" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_bOper" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="sboTimeout" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO">
				<Val>10000</Val>
			</DA>
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" sAddr="-1,-1,-1">
				<Val>operate-once</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Boolean notification/alarm</Val>
			</DA>
		</DOType>
		<DOType id="IED600_bSPC" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_bOper" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dSPC" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_bOper" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Boolean notification/alarm</Val>
			</DA>
		</DOType>
		<DOType id="IED600_b_dSEQ" cdc="SEQ">
			<SDO name="c1" type="IED600_aSEQCMV"/>
			<SDO name="c2" type="IED600_aSEQCMV"/>
			<SDO name="c3" type="IED600_aSEQCMV"/>
			<DA name="seqT" fc="MX" bType="Enum" type="seqT" sAddr="-1,-1,-1">
				<Val>pos-neg-zero </Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Sequence</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dSEC" cdc="SEC">
			<DA name="cnt" fc="ST" bType="INT32U" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="sev" fc="ST" bType="Enum" type="sev" sAddr="-1,-1,-1">
				<Val>unknown</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="addr" fc="ST" bType="Octet64" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="addInfo" fc="ST" bType="VisString64" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Notification</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v8_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v7_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v6_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v5_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v4_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v3_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v2MV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v24_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_eAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="range" fc="MX" bType="Enum" type="range" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="db" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="zeroDb" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="rangeC" fc="CF" bType="Struct" type="IED600_bRangeC" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand  </Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v22_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand </Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v21_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand </Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v20_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand </Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v2_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v19_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand </Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v18_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand </Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v17_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_bAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>  Measurand  </Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v16_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v1_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="range" fc="MX" bType="Enum" type="range" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<DA name="subQ" fc="SV" bType="Quality" sAddr="-1,-1,-1"/>
			<DA name="subID" fc="SV" bType="VisString64" sAddr="-1,-1,-1"/>
			<DA name="db" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="zeroDb" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="rangeC" fc="CF" bType="Struct" type="IED600_bRangeC" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_c_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
		</DOType>
		<DOType id="IED600_bMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
		</DOType>
		<DOType id="IED600_b_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dMV" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="range" fc="MX" bType="Enum" type="range" sAddr="-1,-1,-1" dchg="true">
				<Val>normal</Val>
			</DA>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="subEna" fc="SV" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<DA name="subMag" fc="SV" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1"/>
			<DA name="subQ" fc="SV" bType="Quality" sAddr="-1,-1,-1"/>
			<DA name="subID" fc="SV" bType="VisString64" sAddr="-1,-1,-1"/>
			<DA name="db" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="zeroDb" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="rangeC" fc="CF" bType="Struct" type="IED600_bRangeC" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
		</DOType>
		<DOType id="IED600_ln0LPL" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>HITACHI</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>IED670 1.0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="configRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="ldNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="IED600_ln0_dLPL" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>HITACHI</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>IED600</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="configRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="ldNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="IED600_g_dLPL" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>HITACHI</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>IED600</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="lnNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>IEC 61850-90-17:2017A</Val>
			</DA>
		</DOType>
		<DOType id="IED600_bLPL" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>HITACHI</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>IED670 1.0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="configRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="lnNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_b_dLPL" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>HITACHI</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>IED600</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="configRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="lnNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_aLPL" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>HITACHI</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>IED670 1.0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="configRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
		</DOType>
		<DOType id="IED600_a_dLPL" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>HITACHI</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>IED600</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="configRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
		</DOType>
		<DOType id="IED600_v5_dISC" cdc="ISC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_dOper" sAddr="-1,-1,-1"/>
			<DA name="valWTr" fc="ST" bType="Struct" type="IED600_bValWithTrans" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="sboTimeout" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO">
				<Val>30</Val>
			</DA>
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" sAddr="-1,-1,-1" valKind="RO">
				<Val>operate-once</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v5_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v2_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v1INS" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v10_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v1_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_q_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" type="Health@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_o_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType id="IED600_n_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="Health@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>Ok</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum </Val>
			</DA>
		</DOType>
		<DOType id="IED600_l_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
		</DOType>
		<DOType id="IED600_h_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="CBOpCap" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_g_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="SwTyp@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_f_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="SwOpCap" sAddr="-1,-1,-1" dchg="true">
				<Val>None</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_e_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="FltLoop" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Interger/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="AutoRecSt@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
		</DOType>
		<DOType id="IED600_d_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="AutoRecSt@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_cINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="Health@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>Ok</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="IED600_c_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="Health@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>Ok</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_b_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_aINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="Beh@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>on</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
		</DOType>
		<DOType id="IED600_a_dINS" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="Beh@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>on</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_f_dINC" cdc="INC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_eOper" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_cINC" cdc="INC">
			<DA name="stVal" fc="ST" bType="Enum" type="Mod@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>on</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="IED600_c_dINC" cdc="INC">
			<DA name="stVal" fc="ST" bType="Enum" type="Mod@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>on</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>status-only</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_b_dINC" cdc="INC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_eOper" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_aINC" cdc="INC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_cOper" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="Enum" type="Mod@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>on</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dINC" cdc="INC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_cOper" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="Enum" type="Mod@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>on</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dDPS" cdc="DPS">
			<DA name="stVal" fc="ST" bType="Dbpos" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Position</Val>
			</DA>
		</DOType>
		<DOType id="IED600_b_dDPL" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>HITACHI</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="serNum" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="model" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>IED600</Val>
			</DA>
		</DOType>
		<DOType id="IED600_d_dDPC" cdc="DPC">
			<DA name="SBOw" fc="CO" bType="Struct" type="IED600_aSBOw" sAddr="-1,-1,-1"/>
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_aOper" sAddr="-1,-1,-1"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="IED600_aCancel" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="Dbpos" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="stSeld" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="sboTimeout" fc="CF" bType="INT32U" sAddr="-1,-1,-1">
				<Val>30000</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Position</Val>
			</DA>
		</DOType>
		<DOType id="IED600_c_dDPC" cdc="DPC">
			<DA name="stVal" fc="ST" bType="Dbpos" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<DA name="subVal" fc="SV" bType="Dbpos" sAddr="-1,-1,-1"/>
			<DA name="subQ" fc="SV" bType="Quality" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="subID" fc="SV" bType="VisString64" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>status-only</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Position</Val>
			</DA>
		</DOType>
		<DOType id="IED600_b_dDPC" cdc="DPC">
			<DA name="stVal" fc="ST" bType="Dbpos" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>status-only</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Position</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dDPC" cdc="DPC">
			<DA name="SBOw" fc="CO" bType="Struct" type="IED600_aSBOw" sAddr="-1,-1,-1"/>
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_aOper" sAddr="-1,-1,-1"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="IED600_aCancel" sAddr="-1,-1,-1"/>
			<DA name="stVal" fc="ST" bType="Dbpos" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="stSeld" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<DA name="subVal" fc="SV" bType="Dbpos" sAddr="-1,-1,-1"/>
			<DA name="subQ" fc="SV" bType="Quality" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="subID" fc="SV" bType="VisString64" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>sbo-with-enhanced-security</Val>
			</DA>
			<DA name="sboTimeout" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO">
				<Val>30000</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Position</Val>
			</DA>
		</DOType>
		<DOType id="IED600_c_dDEL" cdc="DEL">
			<SDO name="phsAB" type="IED600_bDELCMV"/>
			<SDO name="phsBC" type="IED600_bDELCMV"/>
			<SDO name="phsCA" type="IED600_bDELCMV"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dDEL" cdc="DEL">
			<SDO name="phsAB" type="IED600_aDELCMV"/>
			<SDO name="phsBC" type="IED600_aDELCMV"/>
			<SDO name="phsCA" type="IED600_aDELCMV"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
		</DOType>
		<DOType id="IED600_t_dWYECMV" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="IED600_dVector" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="IED600_n_dWYECMV" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="IED600_aVector" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="range" fc="MX" bType="Enum" type="range" sAddr="-1,-1,-1" dchg="true">
				<Val>normal</Val>
			</DA>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="subEna" fc="SV" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<DA name="subCVal" fc="SV" bType="Struct" type="IED600_aVector" sAddr="-1,-1,-1"/>
			<DA name="subQ" fc="SV" bType="Quality" sAddr="-1,-1,-1"/>
			<DA name="subID" fc="SV" bType="VisString64" sAddr="-1,-1,-1"/>
			<DA name="db" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="zeroDb" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="rangeC" fc="CF" bType="Struct" type="IED600_bRangeC" sAddr="-1,-1,-1"/>
		</DOType>
		<DOType id="IED600_e_dCMV" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="IED600_bVector" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Measurand</Val>
			</DA>
		</DOType>
		<DOType id="IED600_bWYECMV" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="IED600_aVector" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="IED600_bDELCMV" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="IED600_aVector" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="IED600_aSEQCMV" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="IED600_aVector" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="range" fc="MX" bType="Enum" type="range" sAddr="-1,-1,-1" dchg="true">
				<Val>normal</Val>
			</DA>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="subEna" fc="SV" bType="BOOLEAN" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="subCVal" fc="SV" bType="Struct" type="IED600_aVector" sAddr="-1,-1,-1"/>
			<DA name="subQ" fc="SV" bType="Quality" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="subID" fc="SV" bType="VisString64" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="db" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA name="zeroDb" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA name="rangeC" fc="CF" bType="Struct" type="IED600_bRangeC" sAddr="-1,-1,-1"/>
		</DOType>
		<DOType id="IED600_aDELCMV" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="IED600_aVector" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="range" fc="MX" bType="Enum" type="range" sAddr="-1,-1,-1" dchg="true">
				<Val>normal</Val>
			</DA>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="subEna" fc="SV" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<DA name="subCVal" fc="SV" bType="Struct" type="IED600_aVector" sAddr="-1,-1,-1"/>
			<DA name="subQ" fc="SV" bType="Quality" sAddr="-1,-1,-1"/>
			<DA name="subID" fc="SV" bType="VisString64" sAddr="-1,-1,-1"/>
			<DA name="db" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="zeroDb" fc="CF" bType="INT32U" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="rangeC" fc="CF" bType="Struct" type="IED600_bRangeC" sAddr="-1,-1,-1"/>
		</DOType>
		<DOType id="IED600_b_dBSC" cdc="BSC">
			<DA name="valWTr" fc="ST" bType="Struct" type="IED600_bValWithTrans" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="persistent" fc="CF" bType="BOOLEAN" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>status-only</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Step position</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dBSC" cdc="BSC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_fOper" sAddr="-1,-1,-1"/>
			<DA name="valWTr" fc="ST" bType="Struct" type="IED600_bValWithTrans" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="persistent" fc="CF" bType="BOOLEAN" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Step position</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v2_dBCR" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="pulsQty" fc="CF" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Counter</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v1BCR" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="pulsQty" fc="CF" bType="FLOAT32" sAddr="-1,-1,-1">
				<Val>1</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dBCR" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT32" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="pulsQty" fc="CF" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Counter</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v6_dAPC" cdc="APC">
			<DA name="Oper" fc="CO" bType="Struct" type="IED600_gOper" sAddr="-1,-1,-1"/>
			<DA name="mxVal" fc="MX" bType="Struct" type="IED600_aMxVal" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="MX" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="MX" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel@Generic_Generic_01#1" sAddr="-1,-1,-1" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="minVal" fc="CF" bType="Struct" type="IED600_aMinVal" sAddr="-1,-1,-1"/>
			<DA name="maxVal" fc="CF" bType="Struct" type="IED600_aMaxVal" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO"/>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v2ACT" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v2_dACT" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Operate</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_f_dACT" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Operate</Val>
			</DA>
		</DOType>
		<DOType id="IED600_e_dACT" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="phsA" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="phsB" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="phsC" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="neut" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1">
				<Val>Operate</Val>
			</DA>
		</DOType>
		<DOType id="IED600_bACT" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
		</DOType>
		<DOType id="IED600_b_dACT" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true"/>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Operate</Val>
			</DA>
		</DOType>
		<DOType id="IED600_aACT" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="phsA" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="phsB" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="phsC" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dACT" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="phsA" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="phsB" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="phsC" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Operate</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v2ACD" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v2_dACD" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Start</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_v1_dACD" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="phsA" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsA" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown </Val>
			</DA>
			<DA name="phsB" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsB" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown </Val>
			</DA>
			<DA name="phsC" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsC" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown </Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Start</Val>
			</DA>
			<DA name="dataNs" fc="EX" bType="VisString255" sAddr="-1,-1,-1">
				<Val>1MRG045475</Val>
			</DA>
		</DOType>
		<DOType id="IED600_h_dACD" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="phsA" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsA" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="phsB" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsB" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="phsC" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsC" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="neut" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirNeut" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1">
				<Val>Start</Val>
			</DA>
		</DOType>
		<DOType id="IED600_b_dACD" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true">
				<Val>0</Val>
			</DA>
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1"/>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Start</Val>
			</DA>
		</DOType>
		<DOType id="IED600_aACD" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="phsA" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsA" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="phsB" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsB" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="phsC" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsC" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="IED600_a_dACD" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="phsA" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsA" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="phsB" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsB" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="phsC" fc="ST" bType="BOOLEAN" sAddr="-1,-1,-1" dchg="true"/>
			<DA name="dirPhsC" fc="ST" bType="Enum" type="dir@Generic_Generic_01#1" sAddr="-1,-1,-1" dchg="true">
				<Val>unknown</Val>
			</DA>
			<DA name="q" fc="ST" bType="Quality" sAddr="-1,-1,-1" qchg="true">
				<Val>0</Val>
			</DA>
			<DA name="t" fc="ST" bType="Timestamp" sAddr="-1,-1,-1">
				<Val>0</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255" sAddr="-1,-1,-1" valKind="RO">
				<Val>Start</Val>
			</DA>
		</DOType>
		<DOType id="Generic_002LPL_LLN0" cdc="LPL">
			<DA desc="" name="vendor" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC">
				<Val>NovaTech</Val>
			</DA>
			<DA desc="" name="swRev" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="configRev" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC">
				<Val>000</Val>
			</DA>
			<DA desc="" name="paramRev" bType="INT32" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>0</Val>
			</DA>
			<DA desc="" name="valRev" bType="INT32" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>0</Val>
			</DA>
			<DA desc="shall be included in LLN0 only;" name="ldNs" bType="VisString255" valKind="RO" dchg="false" qchg="false" dupd="false" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="Generic_002ENS_Beh" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Generic_002Beh" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>on</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002ENS_Health" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Generic_002Health" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>Ok</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002ENC_Mod" cdc="ENC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Generic_002Mod" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>on</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="Generic_002CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="Generic_002SBOw_ENC_Mod" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Generic_002Oper_ENC_Mod" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Generic_002Cancel_ENC_Mod" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="Generic_002DPL" cdc="DPL">
			<DA desc="" name="vendor" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC">
				<Val>NovaTech</Val>
			</DA>
			<DA desc="" name="hwRev" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="swRev" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="serNum" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="model" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="location" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="name" bType="VisString64" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="owner" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="ePSName" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="primeOper" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="secondOper" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="latitude" bType="FLOAT32" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="longitude" bType="FLOAT32" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="altitude" bType="FLOAT32" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="mRID" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002SPS" cdc="SPS">
			<DA desc="TRUE | FALSE" name="stVal" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002ORG" cdc="ORG">
			<DA desc="Object Reference" name="setSrcRef" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="Object Reference" name="setTstRef" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="Object Reference" name="setSrcCB" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="Object Reference" name="setTstCB" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="intAddr" bType="VisString255" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="tstEna" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="purpose" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002INS" cdc="INS">
			<DA desc="" name="stVal" bType="INT32" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="units" bType="Struct" valKind="Set" type="Generic_002Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002BCR" cdc="BCR">
			<DA desc="" name="actVal" bType="INT64" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="frVal" bType="INT64" valKind="Set" dchg="false" qchg="false" dupd="true" fc="ST"/>
			<DA desc="" name="frTm" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="see Annex A" name="units" bType="Struct" valKind="Set" type="Generic_002Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="pulsQty" bType="FLOAT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="frEna" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="strTm" bType="Timestamp" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="frPd" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="frRs" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002DPC" cdc="DPC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="intermediate-state | off | on | bad-state" name="stVal" bType="Dbpos" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="opRcvd" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="opOk" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="tOpOk" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="pulseConfig" bType="Struct" valKind="Set" type="Generic_002PulseConfig" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="Generic_002CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="Generic_002SBOw_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Generic_002Oper_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Generic_002Cancel_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="Generic_002SPC" cdc="SPC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="FALSE | TRUE" name="stVal" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="opRcvd" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="opOk" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="tOpOk" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="pulseConfig" bType="Struct" valKind="Set" type="Generic_002PulseConfig" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="Generic_002CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="Generic_002SBOw_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Generic_002Oper_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Generic_002Cancel_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="Generic_002ENS_SwTyp" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Generic_002SwTyp" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>Load Break</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002ACT" cdc="ACT">
			<DA desc="" name="general" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsA" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsB" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsC" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="neut" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="originSrc" bType="Struct" valKind="Set" type="Generic_002Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="operTmPhsA" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="operTmPhsB" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="operTmPhsC" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002ENS_AutoRecSt" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Generic_002AutoRecSt" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>Ready</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002ING" cdc="ING">
			<DA desc="" name="setVal" bType="INT32" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="minVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="maxVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="1 ... (maxVal - minVal)" name="stepSize" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="units" bType="Struct" valKind="Set" type="Generic_002Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002ACD" cdc="ACD">
			<DA desc="" name="general" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward | both" name="dirGeneral" bType="Enum" valKind="Set" type="Generic_002dirGeneral" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsA" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirPhsA" bType="Enum" valKind="Set" type="Generic_002dir" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsB" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirPhsB" bType="Enum" valKind="Set" type="Generic_002dir" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsC" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirPhsC" bType="Enum" valKind="Set" type="Generic_002dir" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="neut" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirNeut" bType="Enum" valKind="Set" type="Generic_002dir" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_002INC" cdc="INC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stVal" bType="INT32" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="opRcvd" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="opOk" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="tOpOk" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="Generic_002CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="minVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="maxVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="1 ... (maxVal - minVal)" name="stepSize" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc="" name="units" bType="Struct" valKind="Set" type="Generic_002Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="Generic_002SBOw_INC_INT32" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Generic_002Oper_INC_INT32" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Generic_002Cancel_INC_INT32" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="Generic_002WYE" cdc="WYE">
			<DA desc="Va | Vb | Vc | Aa | Ab | Ac | Vab | Vbc | Vca | Vother | Aother   Synchrophasor" name="angRef" bType="Enum" valKind="Set" type="Generic_002angRef" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="DEFAULT = FALSE" name="phsToNeut" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<SDO name="phsA" type="Generic_002CMV_SDO"/>
			<SDO name="phsB" type="Generic_002CMV_SDO"/>
			<SDO name="phsC" type="Generic_002CMV_SDO"/>
			<SDO name="neut" type="Generic_002CMV_SDO"/>
			<SDO name="net" type="Generic_002CMV_SDO"/>
			<SDO name="res" type="Generic_002CMV_SDO"/>
		</DOType>
		<DOType id="Generic_002CMV_SDO" cdc="CMV">
			<DA desc="" name="instCVal" bType="Struct" valKind="Set" type="Generic_002Vector" dchg="false" qchg="false" dupd="false" fc="MX"/>
			<DA desc="" name="cVal" bType="Struct" valKind="Set" type="Generic_002Vector" dchg="true" qchg="false" dupd="false" fc="MX"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="MX"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="MX"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="see Annex A" name="units" bType="Struct" valKind="Set" type="Generic_002Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="0 ... 100 000" name="db" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="0 ... 100 000" name="dbAng" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="0 ... 100 000" name="zeroDb" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="rangeC" bType="Struct" valKind="Set" type="Generic_002RangeConfig" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="rangeAngC" bType="Struct" valKind="Set" type="Generic_002RangeConfig" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="smpRate" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType cdc="ACD" id="OpenSCD_ACD_general">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" dchg="true" type="FaultDirectionKind" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType cdc="ACT" id="OpenSCD_ACT_general">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType cdc="LPL" id="OpenSCD_LPL_noLD">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType cdc="ENS" id="OpenSCD_ENS_Health">
			<DA name="stVal" bType="Enum" dchg="true" fc="ST" type="HealthKind"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType cdc="ENS" id="OpenSCD_ENS_Beh">
			<DA name="stVal" bType="Enum" dchg="true" fc="ST" type="BehaviourModeKind"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType cdc="ENC" id="OpenSCD_ENC_Mod">
			<DA name="origin" bType="Struct" dchg="true" fc="ST" type="OpenSCD_Originator"/>
			<DA name="stVal" bType="Enum" dchg="true" fc="ST" type="BehaviourModeKind"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" fc="CF" type="CtlModelKind">
				<Val>sbo-with-enhanced-security</Val>
			</DA>
			<DA name="sboTimeout" bType="INT32U" fc="CF">
				<Val>30000</Val>
			</DA>
			<DA name="operTimeout" bType="INT32U" fc="CF">
				<Val>600</Val>
			</DA>
			<DA name="SBOw" bType="Struct" fc="CO" type="OpenSCD_OperSBOw_BehaviourModeKind"/>
			<DA name="Oper" bType="Struct" fc="CO" type="OpenSCD_OperSBOw_BehaviourModeKind"/>
			<DA name="Cancel" bType="Struct" fc="CO" type="OpenSCD_Cancel_BehaviourModeKind"/>
		</DOType>
		<DOType id="Generic_001LPL_LLN0" cdc="LPL">
			<DA desc="" name="vendor" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC">
				<Val>NovaTech</Val>
			</DA>
			<DA desc="" name="swRev" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="configRev" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC">
				<Val>000</Val>
			</DA>
			<DA desc="" name="paramRev" bType="INT32" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>0</Val>
			</DA>
			<DA desc="" name="valRev" bType="INT32" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>0</Val>
			</DA>
			<DA desc="shall be included in LLN0 only;" name="ldNs" bType="VisString255" valKind="RO" dchg="false" qchg="false" dupd="false" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="Generic_001ENS_Beh" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Generic_001Beh" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>on</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001ENS_Health" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Generic_001Health" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>Ok</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001ENC_Mod" cdc="ENC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Generic_001Mod" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>on</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="Generic_001CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="Generic_001SBOw_ENC_Mod" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Generic_001Oper_ENC_Mod" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Generic_001Cancel_ENC_Mod" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="Generic_001DPL" cdc="DPL">
			<DA desc="" name="vendor" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC">
				<Val>NovaTech</Val>
			</DA>
			<DA desc="" name="hwRev" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="swRev" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="serNum" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="model" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="location" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="name" bType="VisString64" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="owner" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="ePSName" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="primeOper" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="secondOper" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="latitude" bType="FLOAT32" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="longitude" bType="FLOAT32" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="altitude" bType="FLOAT32" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="mRID" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001SPS" cdc="SPS">
			<DA desc="TRUE | FALSE" name="stVal" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001ORG" cdc="ORG">
			<DA desc="Object Reference" name="setSrcRef" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="Object Reference" name="setTstRef" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="Object Reference" name="setSrcCB" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="Object Reference" name="setTstCB" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="intAddr" bType="VisString255" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="tstEna" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="purpose" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001INS" cdc="INS">
			<DA desc="" name="stVal" bType="INT32" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="units" bType="Struct" valKind="Set" type="Generic_001Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001BCR" cdc="BCR">
			<DA desc="" name="actVal" bType="INT64" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="frVal" bType="INT64" valKind="Set" dchg="false" qchg="false" dupd="true" fc="ST"/>
			<DA desc="" name="frTm" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="see Annex A" name="units" bType="Struct" valKind="Set" type="Generic_001Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="pulsQty" bType="FLOAT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="frEna" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="strTm" bType="Timestamp" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="frPd" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="frRs" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001DPC" cdc="DPC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="intermediate-state | off | on | bad-state" name="stVal" bType="Dbpos" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="opRcvd" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="opOk" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="tOpOk" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="pulseConfig" bType="Struct" valKind="Set" type="Generic_001PulseConfig" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="Generic_001CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="Generic_001SBOw_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Generic_001Oper_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Generic_001Cancel_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="Generic_001SPC" cdc="SPC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="FALSE | TRUE" name="stVal" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="opRcvd" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="opOk" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="tOpOk" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="pulseConfig" bType="Struct" valKind="Set" type="Generic_001PulseConfig" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="Generic_001CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="Generic_001SBOw_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Generic_001Oper_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Generic_001Cancel_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="Generic_001ENS_SwTyp" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Generic_001SwTyp" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>Load Break</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001ACT" cdc="ACT">
			<DA desc="" name="general" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsA" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsB" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsC" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="neut" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="originSrc" bType="Struct" valKind="Set" type="Generic_001Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="operTmPhsA" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="operTmPhsB" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="operTmPhsC" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001ENS_AutoRecSt" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Generic_001AutoRecSt" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>Ready</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001ING" cdc="ING">
			<DA desc="" name="setVal" bType="INT32" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="minVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="maxVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="1 ... (maxVal - minVal)" name="stepSize" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="units" bType="Struct" valKind="Set" type="Generic_001Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001ACD" cdc="ACD">
			<DA desc="" name="general" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward | both" name="dirGeneral" bType="Enum" valKind="Set" type="Generic_001dirGeneral" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsA" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirPhsA" bType="Enum" valKind="Set" type="Generic_001dir" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsB" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirPhsB" bType="Enum" valKind="Set" type="Generic_001dir" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsC" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirPhsC" bType="Enum" valKind="Set" type="Generic_001dir" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="neut" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirNeut" bType="Enum" valKind="Set" type="Generic_001dir" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="Generic_001INC" cdc="INC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stVal" bType="INT32" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="opRcvd" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="opOk" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="tOpOk" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="Generic_001CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="minVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="maxVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="1 ... (maxVal - minVal)" name="stepSize" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc="" name="units" bType="Struct" valKind="Set" type="Generic_001Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="Generic_001SBOw_INC_INT32" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Generic_001Oper_INC_INT32" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Generic_001Cancel_INC_INT32" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="Generic_001WYE" cdc="WYE">
			<DA desc="Va | Vb | Vc | Aa | Ab | Ac | Vab | Vbc | Vca | Vother | Aother   Synchrophasor" name="angRef" bType="Enum" valKind="Set" type="Generic_001angRef" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="DEFAULT = FALSE" name="phsToNeut" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<SDO name="phsA" type="Generic_001CMV_SDO"/>
			<SDO name="phsB" type="Generic_001CMV_SDO"/>
			<SDO name="phsC" type="Generic_001CMV_SDO"/>
			<SDO name="neut" type="Generic_001CMV_SDO"/>
			<SDO name="net" type="Generic_001CMV_SDO"/>
			<SDO name="res" type="Generic_001CMV_SDO"/>
		</DOType>
		<DOType id="Generic_001CMV_SDO" cdc="CMV">
			<DA desc="" name="instCVal" bType="Struct" valKind="Set" type="Generic_001Vector" dchg="false" qchg="false" dupd="false" fc="MX"/>
			<DA desc="" name="cVal" bType="Struct" valKind="Set" type="Generic_001Vector" dchg="true" qchg="false" dupd="false" fc="MX"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="MX"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="MX"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="see Annex A" name="units" bType="Struct" valKind="Set" type="Generic_001Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="0 ... 100 000" name="db" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="0 ... 100 000" name="dbAng" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="0 ... 100 000" name="zeroDb" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="rangeC" bType="Struct" valKind="Set" type="Generic_001RangeConfig" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="rangeAngC" bType="Struct" valKind="Set" type="Generic_001RangeConfig" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="smpRate" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="ENC_0" cdc="ENC">
			<DA name="stVal" bType="Enum" type="SchneiderElectric_P3L30_001BehaviourModeKind" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="SchneiderElectric_P3L30_001CtlModelKind" fc="CF" valKind="RO">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="ENC_1" cdc="ENC">
			<DA name="Oper" bType="Struct" type="SchneiderElectric_P3L30_001Oper_Mod_OnTest" fc="CO"/>
			<DA name="stVal" bType="Enum" type="SchneiderElectric_P3L30_001BehaviourModeKind" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="SchneiderElectric_P3L30_001CtlModelKind" fc="CF" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
		</DOType>
		<DOType id="ENC_2" cdc="ENC">
			<DA name="Oper" bType="Struct" type="SchneiderElectric_P3L30_001Oper_Mod_OnOff" fc="CO"/>
			<DA name="stVal" bType="Enum" type="SchneiderElectric_P3L30_001BehaviourModeKind" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="SchneiderElectric_P3L30_001CtlModelKind" fc="CF" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
		</DOType>
		<DOType id="ENS_0" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SchneiderElectric_P3L30_001BehaviourModeKind" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ENS_1" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SchneiderElectric_P3L30_001HealthKind" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SchneiderElectric_P3L30_001SPC_0" cdc="SPC">
			<DA name="Oper" bType="Struct" type="SchneiderElectric_P3L30_001Oper_0" fc="CO"/>
			<DA name="ctlModel" bType="Enum" type="SchneiderElectric_P3L30_001CtlModelKind" fc="CF"/>
		</DOType>
		<DOType id="SchneiderElectric_P3L30_001SPC_1" cdc="SPC">
			<DA name="Oper" bType="Struct" type="SchneiderElectric_P3L30_001Oper_0" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="SchneiderElectric_P3L30_001CtlModelKind" fc="CF"/>
		</DOType>
		<DOType id="SchneiderElectric_P3L30_001SPC_2" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="SchneiderElectric_P3L30_001CtlModelKind" fc="CF" valKind="RO">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="ASG_4" cdc="ASG">
			<DA name="setMag" bType="Struct" type="AnalogueValue_0" fc="SP"/>
		</DOType>
		<DOType id="SchneiderElectric_P3L30_001ACD_0" cdc="ACD">
			<DA name="general" bType="BOOLEAN" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="FaultDirectionKind" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SchneiderElectric_P3L30_001DPC_4" cdc="DPC">
			<DA name="SBO" bType="VisString129" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" type="SchneiderElectric_P3L30_001SelectWithValue_0" fc="CO"/>
			<DA name="Oper" bType="Struct" type="SchneiderElectric_P3L30_001Oper_0" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="SchneiderElectric_P3L30_001Cancel_0" fc="CO"/>
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="SchneiderElectric_P3L30_001CtlModelKind" fc="CF"/>
		</DOType>
		<DOType id="SchneiderElectric_P3L30_001DPL_0" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
			<DA name="owner" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="SchneiderElectric_P3L30_001CURVE_0" cdc="CURVE">
			<DA name="setCharact" bType="Enum" type="CurveCharKind" fc="SP"/>
			<DA name="setParA" bType="FLOAT32" fc="SP"/>
		</DOType>
		<DOType id="CMV_SDO" cdc="CMV">
			<DA desc="" name="instCVal" bType="Struct" valKind="Set" type="Vector" dchg="false" qchg="false" dupd="false" fc="MX"/>
			<DA desc="" name="cVal" bType="Struct" valKind="Set" type="Vector" dchg="true" qchg="false" dupd="false" fc="MX"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="MX"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="MX"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="see Annex A" name="units" bType="Struct" valKind="Set" type="Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="0 ... 100 000" name="db" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="0 ... 100 000" name="dbAng" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="0 ... 100 000" name="zeroDb" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="rangeC" bType="Struct" valKind="Set" type="RangeConfig" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="rangeAngC" bType="Struct" valKind="Set" type="RangeConfig" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="smpRate" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="WYE" cdc="WYE">
			<DA desc="Va | Vb | Vc | Aa | Ab | Ac | Vab | Vbc | Vca | Vother | Aother   Synchrophasor" name="angRef" bType="Enum" valKind="Set" type="angRef" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="DEFAULT = FALSE" name="phsToNeut" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<SDO name="phsA" type="CMV_SDO"/>
			<SDO name="phsB" type="CMV_SDO"/>
			<SDO name="phsC" type="CMV_SDO"/>
			<SDO name="neut" type="CMV_SDO"/>
			<SDO name="net" type="CMV_SDO"/>
			<SDO name="res" type="CMV_SDO"/>
		</DOType>
		<DOType id="INC" cdc="INC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stVal" bType="INT32" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="opRcvd" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="opOk" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="tOpOk" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="minVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="maxVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="1 ... (maxVal - minVal)" name="stepSize" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc="" name="units" bType="Struct" valKind="Set" type="Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="SBOw_INC_INT32" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Oper_INC_INT32" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Cancel_INC_INT32" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="ACD" cdc="ACD">
			<DA desc="" name="general" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward | both" name="dirGeneral" bType="Enum" valKind="Set" type="dirGeneral" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsA" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirPhsA" bType="Enum" valKind="Set" type="dir@Generic_01#1" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsB" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirPhsB" bType="Enum" valKind="Set" type="dir@Generic_01#1" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsC" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirPhsC" bType="Enum" valKind="Set" type="dir@Generic_01#1" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="neut" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="unknown | forward | backward" name="dirNeut" bType="Enum" valKind="Set" type="dir@Generic_01#1" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="ING" cdc="ING">
			<DA desc="" name="setVal" bType="INT32" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="minVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="maxVal" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="1 ... (maxVal - minVal)" name="stepSize" bType="INT32U" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="units" bType="Struct" valKind="Set" type="Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="ENS_AutoRecSt@Generic_01#1" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="AutoRecSt" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>Ready</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="ACT" cdc="ACT">
			<DA desc="" name="general" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsA" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsB" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="phsC" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="neut" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="originSrc" bType="Struct" valKind="Set" type="Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="operTmPhsA" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="operTmPhsB" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="operTmPhsC" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="ENS_SwTyp@Generic_01#1" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="SwTyp" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>Load Break</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="SPC" cdc="SPC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="FALSE | TRUE" name="stVal" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="opRcvd" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="opOk" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="tOpOk" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="pulseConfig" bType="Struct" valKind="Set" type="PulseConfig@Generic_01#1" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="SBOw_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Oper_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Cancel_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="DPC" cdc="DPC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="intermediate-state | off | on | bad-state" name="stVal" bType="Dbpos" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="opRcvd" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="opOk" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="tOpOk" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="OR"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="pulseConfig" bType="Struct" valKind="Set" type="PulseConfig@Generic_01#1" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="SBOw_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Oper_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Cancel_SPC_DPC" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="BCR" cdc="BCR">
			<DA desc="" name="actVal" bType="INT64" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="frVal" bType="INT64" valKind="Set" dchg="false" qchg="false" dupd="true" fc="ST"/>
			<DA desc="" name="frTm" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="see Annex A" name="units" bType="Struct" valKind="Set" type="Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="pulsQty" bType="FLOAT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="frEna" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="strTm" bType="Timestamp" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="frPd" bType="INT32" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="frRs" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc="" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="INS" cdc="INS">
			<DA desc="" name="stVal" bType="INT32" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="" name="units" bType="Struct" valKind="Set" type="Unit" dchg="true" qchg="false" dupd="false" fc="CF"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="ORG" cdc="ORG">
			<DA desc="Object Reference" name="setSrcRef" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="Object Reference" name="setTstRef" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="Object Reference" name="setSrcCB" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="Object Reference" name="setTstCB" bType="ObjRef" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="intAddr" bType="VisString255" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="tstEna" bType="BOOLEAN" valKind="Set" valImport="false" dchg="true" qchg="false" dupd="false" fc="SP"/>
			<DA desc="" name="purpose" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="SPS" cdc="SPS">
			<DA desc="TRUE | FALSE" name="stVal" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="blkEna" bType="BOOLEAN" valKind="Set" dchg="false" qchg="false" dupd="false" fc="BL"/>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="DPL" cdc="DPL">
			<DA desc="" name="vendor" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC">
				<Val>NovaTech</Val>
			</DA>
			<DA desc="" name="hwRev" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="swRev" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="serNum" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="model" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="location" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="name" bType="VisString64" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="owner" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="ePSName" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="primeOper" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="secondOper" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="latitude" bType="FLOAT32" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="longitude" bType="FLOAT32" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="altitude" bType="FLOAT32" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="mRID" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="ENC_Mod" cdc="ENC">
			<DA desc="" name="origin" bType="Struct" valKind="Set" type="Originator" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="0..255" name="ctlNum" bType="INT8U" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Mod@Generic_01#1" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>on</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="stSeld" bType="BOOLEAN" valKind="Set" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA desc="" name="ctlModel" bType="Enum" valKind="Set" type="CtlModels" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA desc="" name="sboTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>20000</Val>
			</DA>
			<DA desc="" name="operTimeout" bType="INT32U" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA desc="Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="SBO" bType="VisString129" valKind="Set" dchg="false" qchg="false" dupd="false" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA desc="" name="SBOw" bType="Struct" valKind="Set" type="SBOw_ENC_Mod" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Oper" bType="Struct" valKind="Set" type="Oper_ENC_Mod" dchg="false" qchg="false" dupd="false" fc="CO"/>
			<DA desc="" name="Cancel" bType="Struct" valKind="Set" type="Cancel_ENC_Mod" dchg="false" qchg="false" dupd="false" fc="CO"/>
		</DOType>
		<DOType id="ENS_Health@Generic_01#1" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Health@Generic_01#1" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>Ok</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="ENS_Beh@Generic_01#1" cdc="ENS">
			<DA desc="" name="stVal" bType="Enum" valKind="Set" type="Beh@Generic_01#1" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>on</Val>
			</DA>
			<DA desc="" name="q" bType="Quality" valKind="Set" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA desc="" name="t" bType="Timestamp" valKind="Set" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA desc=" Text" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
		</DOType>
		<DOType id="LPL_LLN0" cdc="LPL">
			<DA desc="" name="vendor" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC">
				<Val>NovaTech</Val>
			</DA>
			<DA desc="" name="swRev" bType="VisString255" valKind="Set" valImport="false" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="d" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="dU" bType="Unicode255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA desc="" name="configRev" bType="VisString255" valKind="Set" valImport="true" dchg="false" qchg="false" dupd="false" fc="DC">
				<Val>000</Val>
			</DA>
			<DA desc="" name="paramRev" bType="INT32" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>0</Val>
			</DA>
			<DA desc="" name="valRev" bType="INT32" valKind="Set" valImport="true" dchg="true" qchg="false" dupd="false" fc="ST">
				<Val>0</Val>
			</DA>
			<DA desc="shall be included in LLN0 only;" name="ldNs" bType="VisString255" valKind="RO" dchg="false" qchg="false" dupd="false" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="MV_Ra" desc="SEL EX: MV - GGIO Remote Analog - Magnitude Only" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX"/>
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="SPS_1" desc="SEL EX: SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="MV_Mthr" desc="SEL EX: MV - MTHR - Magnitude Only" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX"/>
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="LPL_Mthr" desc="SEL EX: LPL - MTHR LNode" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" sAddr="dbi:FID" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
			<DA name="d" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="ENS_HealthMthr" desc="SEL EX: ENS - Health - MTHR" cdc="ENS">
			<DA name="stVal" sAddr="db:RTDFLT?1:3" bType="Enum" type="HealthKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="MV_Mthe" desc="SEL EX: MV - MTHE - Magnitude Only" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX"/>
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="LPL_Mthe" desc="SEL EX: LPL - MTHE LNode" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" sAddr="dbi:FID" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
			<DA name="d" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="BCR_Mdst" desc="SEL EX: BCR - MDST" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="MV_Mdst" desc="SEL EX: MV - MDST - Magnitude Only" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX"/>
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="WYE_Mdst" desc="SEL EX: WYE - Magnitude Only - MDST LNode" cdc="WYE">
			<SDO name="phsA" type="CMV_1"/>
			<SDO name="phsB" type="CMV_1"/>
			<SDO name="phsC" type="CMV_1"/>
			<SDO name="res" type="CMV_1"/>
			<DA name="phsToNeut" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>true</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="LPL_Mdst" desc="SEL EX: LPL - MDST LNode" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" sAddr="dbi:FID" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
			<DA name="d" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="MV_Msta1" desc="SEL EX: MV - MSTA - Magnitude Only" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX"/>
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="DEL_Msta" desc="SEL EX: DEL - MMXU - Magnitude only" cdc="DEL">
			<SDO name="phsAB" type="CMV_1"/>
			<SDO name="phsBC" type="CMV_1"/>
			<SDO name="phsCA" type="CMV_1"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="WYE_Msta1" desc="SEL EX: WYE - MSTA - Magnitude Only" cdc="WYE">
			<SDO name="phsA" type="CMV_1"/>
			<SDO name="phsB" type="CMV_1"/>
			<SDO name="phsC" type="CMV_1"/>
			<DA name="phsToNeut" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>false</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="WYE_Msta0" desc="SEL EX: WYE - MSTA - Magnitude Only" cdc="WYE">
			<SDO name="phsA" type="CMV_1"/>
			<SDO name="phsB" type="CMV_1"/>
			<SDO name="phsC" type="CMV_1"/>
			<SDO name="neut" type="CMV_1"/>
			<SDO name="res" type="CMV_1"/>
			<DA name="phsToNeut" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>true</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="MV_Msta0" desc="MV - MSTA - Magnitude Only" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX"/>
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="LPL_Msta" desc="SEL EX: LPL - MSTA LNode" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" sAddr="dbi:FID" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
			<DA name="d" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="ENS_BehMsta" desc="IEC 61850-7-4:2003: ENS Behaviour - MSTA - For controllable IEC 61850 Mode/Behaviour" cdc="ENS">
			<DA name="stVal" bType="Enum" type="BehaviourModeKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="SEQ_0" desc="SEQ - MSQI - Magnitude and Angle" cdc="SEQ">
			<SDO name="c1" type="CMV_0@SEL_SEL_751_01#1"/>
			<SDO name="c2" type="CMV_0@SEL_SEL_751_01#1"/>
			<SDO name="c3" type="CMV_0@SEL_SEL_751_01#1"/>
			<DA name="seqT" bType="Enum" type="SequenceKind" fc="MX"/>
		</DOType>
		<DOType id="WYE_3" desc="WYE - MMXU - Magnitude Only" cdc="WYE">
			<SDO name="phsA" type="CMV_1"/>
			<SDO name="phsB" type="CMV_1"/>
			<SDO name="phsC" type="CMV_1"/>
			<SDO name="neut" type="CMV_1"/>
			<DA name="phsToNeut" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>true</Val>
			</DA>
		</DOType>
		<DOType id="CMV_Mmxu1" desc="SEL EX: CMV - MMXU - Magnitude Only" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector_1" fc="MX"/>
			<DA name="cVal" bType="Struct" type="Vector_1" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbAng" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbAngRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="DEL_1" desc="DEL - MMXU - Magnitude only" cdc="DEL">
			<SDO name="phsAB" type="CMV_1"/>
			<SDO name="phsBC" type="CMV_1"/>
			<SDO name="phsCA" type="CMV_1"/>
		</DOType>
		<DOType id="MV_1" desc="SEL EX: MV - MMXU - Magnitude Only" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX"/>
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="CMV_Mmxu0" desc="SEL EX: CMV - MMXU - Magnitude and Angle" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector_0@SEL_SEL_751_01#1" fc="MX"/>
			<DA name="cVal" bType="Struct" type="Vector_0@SEL_SEL_751_01#1" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbAng" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbAngRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="WYE_2" desc="WYE - MMXU - Magnitude Only" cdc="WYE">
			<SDO name="phsA" type="CMV_1"/>
			<SDO name="phsB" type="CMV_1"/>
			<SDO name="phsC" type="CMV_1"/>
			<DA name="phsToNeut" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="WYE_0@SEL_SEL_751_01#1" desc="WYE - MMXU - Magnitude and Angle" cdc="WYE">
			<SDO name="phsA" type="CMV_0@SEL_SEL_751_01#1"/>
			<SDO name="phsB" type="CMV_0@SEL_SEL_751_01#1"/>
			<SDO name="phsC" type="CMV_0@SEL_SEL_751_01#1"/>
			<SDO name="neut" type="CMV_0@SEL_SEL_751_01#1"/>
			<SDO name="res" type="CMV_0@SEL_SEL_751_01#1"/>
			<DA name="phsToNeut" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>true</Val>
			</DA>
		</DOType>
		<DOType id="WYE_1" desc="WYE - MMXU - Magnitude and Angle" cdc="WYE">
			<SDO name="phsA" type="CMV_0@SEL_SEL_751_01#1"/>
			<SDO name="phsB" type="CMV_0@SEL_SEL_751_01#1"/>
			<SDO name="phsC" type="CMV_0@SEL_SEL_751_01#1"/>
			<SDO name="res" type="CMV_0@SEL_SEL_751_01#1"/>
			<DA name="phsToNeut" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="DEL_0" desc="DEL - MMXU - Magnitude and Angle" cdc="DEL">
			<SDO name="phsAB" type="CMV_0@SEL_SEL_751_01#1"/>
			<SDO name="phsBC" type="CMV_0@SEL_SEL_751_01#1"/>
			<SDO name="phsCA" type="CMV_0@SEL_SEL_751_01#1"/>
		</DOType>
		<DOType id="ENS_SwOpCap" desc="ENS - Switch Op Capability" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SwitchingCapabilityKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ENS_SwTyp" desc="ENS - Switch Function" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SwitchFunctionKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="INS_1@SEL_SEL_751_01#1" desc="SEL EX: INS - XCBR" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ENS_CBOpCap" desc="ENS - Circuit Breaker Op Capability" cdc="ENS">
			<DA name="stVal" bType="Enum" type="BreakerOpCapabilityKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DPC_0" desc="DPC - Status-Only" cdc="DPC">
			<DA desc="intermediate-state | off | on | bad-state" name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="ENS_AutoRecSt" desc="ENS - Autoreclosing State" cdc="ENS">
			<DA name="stVal" bType="Enum" type="AutoReclosingKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ENS_TripBehaviourKind" desc="ENS - Tripping Behaviour Enumeration Values" cdc="ENS">
			<DA name="stVal" bType="Enum" type="TripBehaviourKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CMV_1" desc="CMV - MMXU - Magnitude Only" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector_1" fc="MX"/>
			<DA name="cVal" bType="Struct" type="Vector_1" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbAng" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbAngRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
		</DOType>
		<DOType id="WYE_Rflo" desc="SEL EX: WYE - RFLO - Magnitude Only" cdc="WYE">
			<SDO name="phsA" type="CMV_1"/>
			<SDO name="phsB" type="CMV_1"/>
			<SDO name="phsC" type="CMV_1"/>
			<SDO name="neut" type="CMV_1"/>
			<SDO name="res" type="CMV_1"/>
			<DA name="phsToNeut" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>true</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="MV_0" desc="MV - Magnitude Only" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX"/>
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
		</DOType>
		<DOType id="CMV_0@SEL_SEL_751_01#1" desc="CMV - MMXU - Magnitude and Angle" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector_0@SEL_SEL_751_01#1" fc="MX"/>
			<DA name="cVal" bType="Struct" type="Vector_0@SEL_SEL_751_01#1" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbAng" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbAngRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
		</DOType>
		<DOType id="ACD_1" desc="ACD - Non-Phase ACD" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="FaultDirectionKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ACT_PAFD" desc="SEL EX: ACT - PAFD - Arc-Flash Non-Phase" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="ACD_PAFD" desc="SEL EX: ACD - PAFD - Arc-Flash Non-Phase" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="FaultDirectionKind" dchg="true" fc="ST">
				<Val>unknown</Val>
			</DA>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="LPL_PAFD" desc="SEL EX: LPL - PAFD LNode" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" sAddr="dbi:FID" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
			<DA name="d" bType="VisString255" valKind="RO" fc="DC">
				<Val>Arc Flash Protection</Val>
			</DA>
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="ENS_BehEx" desc="SEL EX: ENS Behaviour - MDST MTHE MTHR PAFD - For controllable IEC 61850 Mode/Behaviour" cdc="ENS">
			<DA name="stVal" bType="Enum" type="BehaviourModeKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="ACT_1" desc="ACT - Per Phase" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ACD_0@SEL_SEL_751_01#1" desc="ACD - Non-Phase ACD" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="FaultDirectionKind" dchg="true" fc="ST">
				<Val>unknown</Val>
			</DA>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DPC_Direct_Normal" desc="DPC - Direct Operate Normal Security" cdc="DPC">
			<DA name="Oper" bType="Struct" type="Oper_b" fc="CO"/>
			<DA desc="intermediate-state | off | on | bad-state" name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="pulseConfig" bType="Struct" type="PulseConfig" dchg="true" fc="CF"/>
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" dchg="true" fc="CF"/>
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>1000</Val>
			</DA>
		</DOType>
		<DOType id="ACT_0@SEL_SEL_751_01#1" desc="ACT - Non-Phase ACT" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ORG_0" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" valKind="RO" dchg="true" fc="SP"/>
		</DOType>
		<DOType id="SPC_0@SEL_SEL_751_01#1" desc="SPC - Status-Only" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="ENC_ModInit" desc="ENC - Initialized Mod - Control of IEC 61850 Mod/Beh Disabled - Status Only" cdc="ENC">
			<DA name="stVal" bType="Enum" type="BehaviourModeKind" dchg="true" fc="ST">
				<Val>on</Val>
			</DA>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="STS_0" cdc="STS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR"/>
			<DA name="serviceType" bType="Enum" type="ServiceNameKind" fc="SR"/>
			<DA name="errorCode" bType="Enum" type="ServiceStatusKind" fc="SR"/>
			<DA name="t" bType="Timestamp" fc="SR"/>
			<DA name="numOfSG" bType="INT8U" fc="SR"/>
			<DA name="actSG" bType="INT8U" fc="SR"/>
			<DA name="editSG" bType="INT8U" fc="SR"/>
			<DA name="cnfEdit" bType="BOOLEAN" fc="SR"/>
			<DA name="lActTm" bType="Timestamp" fc="SR"/>
		</DOType>
		<DOType id="UTS_0" desc="UTS - Unbuffered Report Tracking Service" cdc="UTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR"/>
			<DA name="serviceType" bType="Enum" type="ServiceNameKind" fc="SR"/>
			<DA name="errorCode" bType="Enum" type="ServiceStatusKind" fc="SR"/>
			<DA name="t" bType="Timestamp" fc="SR"/>
			<DA name="rptID" bType="VisString129" fc="SR"/>
			<DA name="rptEna" bType="BOOLEAN" fc="SR"/>
			<DA name="resv" bType="BOOLEAN" fc="SR"/>
			<DA name="datSet" bType="ObjRef" fc="SR"/>
			<DA name="confRev" bType="INT32U" fc="SR"/>
			<DA name="optFlds" bType="OptFlds" fc="SR"/>
			<DA name="bufTm" bType="INT32U" fc="SR"/>
			<DA name="sqNum" bType="INT8U" fc="SR"/>
			<DA name="trgOps" bType="TrgOps" fc="SR"/>
			<DA name="intgPd" bType="INT32U" fc="SR"/>
			<DA name="gi" bType="BOOLEAN" fc="SR"/>
			<DA name="owner" bType="Octet64" fc="SR"/>
		</DOType>
		<DOType id="BTS_0" desc="BTS - Buffered Report Tracking Service" cdc="BTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR"/>
			<DA name="serviceType" bType="Enum" type="ServiceNameKind" fc="SR"/>
			<DA name="errorCode" bType="Enum" type="ServiceStatusKind" fc="SR"/>
			<DA name="t" bType="Timestamp" fc="SR"/>
			<DA name="rptID" bType="VisString129" fc="SR"/>
			<DA name="rptEna" bType="BOOLEAN" fc="SR"/>
			<DA name="datSet" bType="ObjRef" fc="SR"/>
			<DA name="confRev" bType="INT32U" fc="SR"/>
			<DA name="optFlds" bType="OptFlds" fc="SR"/>
			<DA name="bufTm" bType="INT32U" fc="SR"/>
			<DA name="sqNum" bType="INT16U" fc="SR"/>
			<DA name="trgOps" bType="TrgOps" fc="SR"/>
			<DA name="intgPd" bType="INT32U" fc="SR"/>
			<DA name="gi" bType="BOOLEAN" fc="SR"/>
			<DA name="purgeBuf" bType="BOOLEAN" fc="SR"/>
			<DA name="entryID" bType="EntryID" fc="SR"/>
			<DA name="timeOfEntry" bType="EntryTime" fc="SR"/>
			<DA name="resvTms" bType="INT16" fc="SR"/>
			<DA name="owner" bType="Octet64" fc="SR"/>
		</DOType>
		<DOType id="CTS_Enum" desc="CTS - Enumeration" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR"/>
			<DA name="serviceType" bType="Enum" type="ServiceNameKind" fc="SR"/>
			<DA name="errorCode" bType="Enum" type="ServiceStatusKind" fc="SR"/>
			<DA name="t" bType="Timestamp" fc="SR"/>
			<DA name="ctlVal" bType="Enum" type="BehaviourModeKind" fc="SR"/>
			<DA name="origin" bType="Struct" type="Originator_0@SEL_SEL_751_01#1" fc="SR"/>
			<DA name="ctlNum" bType="INT8U" fc="SR"/>
			<DA name="T" bType="Timestamp" fc="SR"/>
			<DA name="Test" bType="BOOLEAN" fc="SR"/>
			<DA name="Check" bType="Check" fc="SR"/>
			<DA name="respAddCause" bType="Enum" type="ControlServiceStatusKind" fc="SR"/>
		</DOType>
		<DOType id="CTS_Bool" desc="CTS - Boolean" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR"/>
			<DA name="serviceType" bType="Enum" type="ServiceNameKind" fc="SR"/>
			<DA name="errorCode" bType="Enum" type="ServiceStatusKind" fc="SR"/>
			<DA name="t" bType="Timestamp" fc="SR"/>
			<DA name="ctlVal" bType="BOOLEAN" fc="SR"/>
			<DA name="origin" bType="Struct" type="Originator_0@SEL_SEL_751_01#1" fc="SR"/>
			<DA name="ctlNum" bType="INT8U" fc="SR"/>
			<DA name="T" bType="Timestamp" fc="SR"/>
			<DA name="Test" bType="BOOLEAN" fc="SR"/>
			<DA name="Check" bType="Check" fc="SR"/>
			<DA name="respAddCause" bType="Enum" type="ControlServiceStatusKind" fc="SR"/>
		</DOType>
		<DOType id="MV_Ltms" desc="SEL EX: MV - LTMS - Magnitude Only" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX"/>
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ENS_Ltms2" desc="ENS - LTMS Clock Sync Locking" cdc="ENS">
			<DA name="stVal" bType="Enum" type="ClockSyncLockingKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ENS_Ltms1" desc="ENS - LTMS Clock Sync" cdc="ENS">
			<DA name="stVal" bType="Enum" type="ClockSyncKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ENS_Ltms0" desc="ENS - LTMS Clock Source" cdc="ENS">
			<DA name="stVal" bType="Enum" type="ClockSourceKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="VSS_Ltms" cdc="VSS">
			<DA name="stVal" bType="VisString255" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="TSG_0" cdc="TSG">
			<DA name="setTm" bType="Timestamp" valKind="RO" dchg="true" fc="SP"/>
		</DOType>
		<DOType id="ING_0@SEL_SEL_751_01#1" cdc="ING">
			<DA name="setVal" bType="INT32" valKind="RO" dchg="true" fc="SP"/>
		</DOType>
		<DOType id="ING_Lgos" desc="SEL EX: LGOS INS" cdc="ING">
			<DA name="setVal" bType="INT32" valKind="RO" dchg="true" fc="SP"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="VSG_Lgos" desc="SEL EX: VSG - LGOS" cdc="VSG">
			<DA name="setVal" bType="VisString255" valKind="RO" dchg="true" fc="SP"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ORG_Lgos" desc="SEL EX: ORG - LGOS" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" valKind="RO" dchg="true" fc="SP"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ORG_Supervision" desc="GoCB - Allows for use of valImport and valKind with 3rd party software" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true" dchg="true" fc="SP"/>
		</DOType>
		<DOType id="MV_Lgos" desc="SEL EX: MV - LGOS - Magnitude Only" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX"/>
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX"/>
			<DA name="q" sAddr="db:GQUAL" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0@SEL_SEL_751_01#1" dchg="true" fc="CF"/>
			<DA name="db" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="zeroDbRef" bType="FLOAT32" valKind="RO" valImport="true" dchg="true" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ENS_Lgos" desc="SEL EX: ENS - LGOS" cdc="ENS">
			<DA name="stVal" bType="Enum" type="GooseErrSt_SEL" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:GQUAL" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="INS_Lgos1" desc="SEL EX: INS - LGOS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:GQUAL" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="INS_Lgos0" desc="LGOS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:GQUAL" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SPS_Lgos" desc="LGOS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:GQUAL" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ENG_NetMod" desc="SEL EX: LCCH ENG - NetMode Value" cdc="ENG">
			<DA name="setVal" bType="Enum" valKind="RO" type="NetMod_SEL" dchg="true" fc="SP"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="SPC_Direct_Normal_RsStat" desc="SEL EX: SPC - Direct Operate Normal Security" cdc="SPC">
			<DA name="Oper" bType="Struct" type="Oper_b" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" dchg="true" fc="CF"/>
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>1000</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="INS_0@SEL_SEL_751_01#1" desc="INS - Common" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="BCR_Lcch0" desc="LCCH" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF"/>
		</DOType>
		<DOType id="LPL_LNode" desc="Common LNode Name Plate" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" sAddr="dbi:FID" bType="VisString255" valKind="RO" fc="DC"/>
		</DOType>
		<DOType id="VSD_SelLibId" desc="SEL 61850 Library (LIB61850ID) value" cdc="VSD">
			<DA name="val" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="DPL_Root" desc="Root Device Name Plate" cdc="DPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="hwRev" sAddr="dbi:HWREV" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="serNum" sAddr="dbi:SER_NUM" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="model" sAddr="dbi:PARTNO" bType="VisString255" valKind="RO" fc="DC"/>
		</DOType>
		<DOType id="SPG_0" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" valKind="RO" dchg="true" fc="SP"/>
		</DOType>
		<DOType id="SPC_Direct_Normal" desc="SPC - Direct Operate Normal Security" cdc="SPC">
			<DA name="Oper" bType="Struct" type="Oper_b" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="pulseConfig" bType="Struct" type="PulseConfig" dchg="true" fc="CF"/>
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" dchg="true" fc="CF"/>
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>1000</Val>
			</DA>
		</DOType>
		<DOType id="SPS_0@SEL_SEL_751_01#1" desc="SPS - Common" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="LPL_LN0" desc="LNode Zero Name Plate" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" sAddr="dbi:FID" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
			<DA name="d" bType="VisString255" valKind="RO" fc="DC"/>
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="ENS_Health" desc="ENS - Health - For controllable IEC 61850 Mode/Behaviour" cdc="ENS">
			<DA name="stVal" sAddr="db:RELAY_EN?3:1" bType="Enum" type="HealthKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ENS_Beh" desc="ENS - Behaviour - For controllable IEC 61850 Mode/Behaviour" cdc="ENS">
			<DA name="stVal" bType="Enum" type="BehaviourModeKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:RELAY_EN" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ENC_Direct_Normal" desc="ENC - Root Control of IEC 61850 Mod/Beh Enabled - Direct Operate Normal Security" cdc="ENC">
			<DA name="Oper" bType="Struct" type="Oper_e" fc="CO"/>
			<DA name="stVal" sAddr="db:I60MOD" bType="Enum" type="BehaviourModeKind" dchg="true" fc="ST"/>
			<DA name="q" sAddr="db:I60MOD" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
		</DOType>
		<DOType id="CURVE_0" cdc="CURVE">
			<DA name="setCharact" bType="Enum" type="setCharact" fc="SP"/>
			<DA name="setParA" bType="FLOAT32" fc="SP"/>
		</DOType>
		<DOType id="DPL_0" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="DPC_4" cdc="DPC">
			<DA name="SBO" bType="VisString65" fc="CO"/>
			<DA name="SBOw" bType="Struct" type="SelectWithValue_0" fc="CO"/>
			<DA name="Oper" bType="Struct" type="Oper_0" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="Cancel_0" fc="CO"/>
			<DA name="stVal" bType="Dbpos" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
		</DOType>
		<DOType id="SPS_0" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="LPL_1" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX"/>
		</DOType>
		<DOType id="WYE_0" cdc="WYE">
			<SDO name="phsA" type="CMV_0"/>
			<SDO name="phsB" type="CMV_0"/>
			<SDO name="phsC" type="CMV_0"/>
		</DOType>
		<DOType id="CMV_0" cdc="CMV">
			<DA name="cVal" bType="Struct" type="Vector_0" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="Unit_0" fc="CF"/>
		</DOType>
		<DOType id="ACD_0" cdc="ACD">
			<DA name="general" bType="BOOLEAN" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ASG_0" cdc="ASG">
			<DA name="setMag" bType="Struct" type="AnalogueValue_0" fc="SP"/>
			<DA name="units" bType="Struct" type="Unit_1" fc="CF"/>
		</DOType>
		<DOType id="ACT_0" cdc="ACT">
			<DA name="general" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="SPC_2" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
		</DOType>
		<DOType id="SPC_1" cdc="SPC">
			<DA name="Oper" bType="Struct" type="Oper_0" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
		</DOType>
		<DOType id="SPC_0" cdc="SPC">
			<DA name="Oper" bType="Struct" type="Oper_0" fc="CO"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
		</DOType>
		<DOType id="LPL_0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="INS_1" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="INS_0" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ING_0" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
		</DOType>
		<DOType id="INC_2" cdc="INC">
			<DA name="Oper" bType="Struct" type="Oper_Mod_OnOff" fc="CO"/>
			<DA name="stVal" bType="Enum" type="Mod" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
		</DOType>
		<DOType id="INC_1" cdc="INC">
			<DA name="Oper" bType="Struct" type="Oper_Mod_OnTest" fc="CO"/>
			<DA name="stVal" bType="Enum" type="Mod" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
		</DOType>
		<DOType id="INC_0" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DAType id="IED600_gOper">
			<BDA name="ctlVal" bType="Struct" type="IED600_bCtlVal" sAddr="-1,-1,-1"/>
			<BDA name="origin" bType="Struct" type="IED600_aOperOrigin" sAddr="-1,-1,-1"/>
			<BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1"/>
			<BDA name="T" bType="Timestamp" sAddr="-1,-1,-1"/>
			<BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="Check" bType="Check" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_fOper">
			<BDA name="ctlVal" bType="Tcmd" sAddr="-1,-1,-1"/>
			<BDA name="origin" bType="Struct" type="IED600_bSBOwOrigin" sAddr="-1,-1,-1"/>
			<BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1"/>
			<BDA name="T" bType="Timestamp" sAddr="-1,-1,-1"/>
			<BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="Check" bType="Check" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_fAnalogueValue">
			<BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="IED600_eOper">
			<BDA name="ctlVal" bType="INT32" sAddr="-1,-1,-1"/>
			<BDA name="origin" bType="Struct" type="IED600_bOperOrigin" sAddr="-1,-1,-1"/>
			<BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1"/>
			<BDA name="T" bType="Timestamp" sAddr="-1,-1,-1"/>
			<BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="Check" bType="Check" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_eAnalogueValue">
			<BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1"/>
			<BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO"/>
		</DAType>
		<DAType id="IED600_dVector">
			<BDA name="mag" bType="Struct" type="IED600_fAnalogueValue" sAddr="-1,-1,-1">
				<Val>0</Val>
			</BDA>
			<BDA name="ang" bType="Struct" type="IED600_fAnalogueValue" sAddr="-1,-1,-1">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="IED600_dOper">
			<BDA name="ctlVal" bType="INT8" sAddr="-1,-1,-1"/>
			<BDA name="origin" bType="Struct" type="IED600_bSBOwOrigin" sAddr="-1,-1,-1"/>
			<BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1"/>
			<BDA name="T" bType="Timestamp" sAddr="-1,-1,-1"/>
			<BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="Check" bType="Check" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_cOper">
			<BDA name="ctlVal" bType="Enum" type="Mod@Generic_Generic_01#1" sAddr="-1,-1,-1"/>
			<BDA name="origin" bType="Struct" type="IED600_bOperOrigin" sAddr="-1,-1,-1"/>
			<BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1"/>
			<BDA name="T" bType="Timestamp" sAddr="-1,-1,-1"/>
			<BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="Check" bType="Check" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_bVector">
			<BDA name="mag" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1"/>
			<BDA name="ang" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_bValWithTrans">
			<BDA name="posVal" bType="INT8" sAddr="-1,-1,-1">
				<Val>0</Val>
			</BDA>
			<BDA name="transInd" bType="BOOLEAN" sAddr="-1,-1,-1">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="IED600_bSBOwOrigin">
			<BDA name="orCat" bType="Enum" type="orCategory@Generic_Generic_01#1" sAddr="-1,-1,-1"/>
			<BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_bRangeC">
			<BDA name="hhLim" bType="Struct" type="IED600_eAnalogueValue" sAddr="-1,-1,-1"/>
			<BDA name="hLim" bType="Struct" type="IED600_eAnalogueValue" sAddr="-1,-1,-1"/>
			<BDA name="lLim" bType="Struct" type="IED600_eAnalogueValue" sAddr="-1,-1,-1"/>
			<BDA name="llLim" bType="Struct" type="IED600_eAnalogueValue" sAddr="-1,-1,-1"/>
			<BDA name="min" bType="Struct" type="IED600_eAnalogueValue" sAddr="-1,-1,-1"/>
			<BDA name="max" bType="Struct" type="IED600_eAnalogueValue" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_bOperOrigin">
			<BDA name="orCat" bType="Enum" type="orCategory@Generic_Generic_01#1" sAddr="-1,-1,-1"/>
			<BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_bOper">
			<BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="origin" bType="Struct" type="IED600_aOperOrigin" sAddr="-1,-1,-1"/>
			<BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1"/>
			<BDA name="T" bType="Timestamp" sAddr="-1,-1,-1"/>
			<BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="Check" bType="Check" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_bCtlVal">
			<BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_bAnalogueValue">
			<BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="IED600_aVector">
			<BDA name="mag" bType="Struct" type="IED600_aAnalogueValue" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_aSBOwOrigin">
			<BDA name="orCat" bType="Enum" type="orCategory@Generic_Generic_01#1" sAddr="-1,-1,-1"/>
			<BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_aSBOw">
			<BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="origin" bType="Struct" type="IED600_aSBOwOrigin" sAddr="-1,-1,-1"/>
			<BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1"/>
			<BDA name="T" bType="Timestamp" sAddr="-1,-1,-1"/>
			<BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="Check" bType="Check" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_aOperOrigin">
			<BDA name="orCat" bType="Enum" sAddr="-1,-1,-1"/>
			<BDA name="orCat" bType="Enum" type="orCategory@Generic_Generic_01#1" sAddr="-1,-1,-1"/>
			<BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_aOper">
			<BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="origin" bType="Struct" type="IED600_aOperOrigin" sAddr="-1,-1,-1"/>
			<BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1"/>
			<BDA name="T" bType="Timestamp" sAddr="-1,-1,-1"/>
			<BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="Check" bType="Check" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_aMxVal">
			<BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_aMinVal">
			<BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO"/>
		</DAType>
		<DAType id="IED600_aMaxVal">
			<BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO"/>
		</DAType>
		<DAType id="IED600_aCancelOrigin">
			<BDA name="orCat" bType="Enum" type="orCategory@Generic_Generic_01#1" sAddr="-1,-1,-1"/>
			<BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_aCancel">
			<BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1"/>
			<BDA name="origin" bType="Struct" type="IED600_aCancelOrigin" sAddr="-1,-1,-1"/>
			<BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1"/>
			<BDA name="T" bType="Timestamp" sAddr="-1,-1,-1"/>
			<BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="IED600_aAnalogueValue">
			<BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1"/>
		</DAType>
		<DAType id="Generic_002Originator">
			<BDA desc="Originator category indicates who/what caused the change of a controllable value. See OriginatorCategory." name="orCat" bType="Enum" valKind="Set" type="Generic_002orCategory"/>
			<BDA desc="Originator identification shall show the address of the originator who caused the change of the value. If NULL, originator of a particular action is not known or is not reported." name="orIdent" bType="Octet64" valKind="Set"/>
		</DAType>
		<DAType id="Generic_002SBOw_ENC_Mod">
			<BDA desc="Commanded value (Enumerated Mod)" name="ctlVal" bType="Enum" valKind="Set" type="Generic_002Mod"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_002Oper_ENC_Mod">
			<BDA desc="Commanded value (Enumerated Mod)" name="ctlVal" bType="Enum" valKind="Set" type="Generic_002Mod"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_002Cancel_ENC_Mod">
			<BDA desc="Commanded value (Enumerated Mod)" name="ctlVal" bType="Enum" valKind="Set" type="Generic_002Mod"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_002Unit">
			<BDA desc="See SIUnits." name="SIUnit" bType="Enum" valKind="Set" type="Generic_002SIUnit" valImport="false"/>
		</DAType>
		<DAType id="Generic_002PulseConfig">
			<BDA desc="Shall define if the control output is a pulse output or a persistent output. If &quot;cmdQual=pulse&quot;, the duration of the pulse shall be defined with [onDur,offDur,numPls]. If &quot;cmdQual=persistent&quot;, the deactivation of the output pulse is a local issue determined in the server." name="cmdQual" bType="Enum" valKind="Set" type="Generic_002cmdQual" valImport="false"/>
			<BDA desc="Duration of the pulse in ms. If set to 0, it means that the duration is locally defined." name="onDur" bType="INT32U" valKind="Set" valImport="false"/>
			<BDA desc="Duration between two pulses in ms. If set to 0, it means that the duration is locally defined." name="offDur" bType="INT32U" valKind="Set" valImport="false"/>
			<BDA desc="Number of pulses that are generated." name="numPls" bType="INT32U" valKind="Set" valImport="false"/>
		</DAType>
		<DAType id="Generic_002SBOw_SPC_DPC">
			<BDA desc="" name="ctlVal" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_002Oper_SPC_DPC">
			<BDA desc="" name="ctlVal" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_002Cancel_SPC_DPC">
			<BDA desc="" name="ctlVal" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_002SBOw_INC_INT32">
			<BDA desc="" name="ctlVal" bType="INT32" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_002Oper_INC_INT32">
			<BDA desc="" name="ctlVal" bType="INT32" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_002Cancel_INC_INT32">
			<BDA desc="" name="ctlVal" bType="INT32" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_002Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_002Vector">
			<BDA desc="The magnitude of the complex value." name="mag" bType="Struct" valKind="Set" type="Generic_002AnalogueValue"/>
			<BDA desc="The angle of the complex value in degrees. The angle reference is defined in the context where the Vector type is used. - 180 ... 180" name="ang" bType="Struct" valKind="Set" type="Generic_002AnalogueValue"/>
		</DAType>
		<DAType id="Generic_002AnalogueValue">
			<BDA desc="The value of f shall be the FLOAT representation of the measured value. f shall represent the technological value in SI units." name="f" bType="FLOAT32" valKind="Set" valImport="true"/>
		</DAType>
		<DAType id="Generic_002RangeConfig">
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="hhLim" bType="Struct" valKind="Set" type="Generic_002AnalogueValue"/>
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="hLim" bType="Struct" valKind="Set" type="Generic_002AnalogueValue"/>
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="lLim" bType="Struct" valKind="Set" type="Generic_002AnalogueValue"/>
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="llLim" bType="Struct" valKind="Set" type="Generic_002AnalogueValue"/>
			<BDA desc="Shall represent the minimum process measurement for which values of i or f are considered within process limits. If the value is lower, Quality shall be set accordingly (Quality.detailQual.outOfRange=TRUE results in Quality.validity=questionable)." name="min" bType="Struct" valKind="Set" type="Generic_002AnalogueValue"/>
			<BDA desc="Shall represent the maximum process measurement for which values of i or f are considered within process limits. If the value is higher, Quality shall be set accordingly (Quality.detailQual.outOfRange=TRUE results in Quality.validity=questionable)." name="max" bType="Struct" valKind="Set" type="Generic_002AnalogueValue"/>
			<BDA desc="0 ... 100 000. Limit hysteresis.  The value shall represent the percentage between max and min in units of 0,001 %. If limDb is not present, no hysteresis calculation is made" name="limDb" bType="INT32U" valKind="Set" valImport="false"/>
		</DAType>
		<DAType id="OpenSCD_Cancel_BehaviourModeKind">
			<BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
			<BDA name="origin" bType="Struct" type="OpenSCD_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="OpenSCD_OperSBOw_BehaviourModeKind">
			<BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
			<BDA name="origin" bType="Struct" type="OpenSCD_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="OpenSCD_Originator">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="Generic_001Originator">
			<BDA desc="Originator category indicates who/what caused the change of a controllable value. See OriginatorCategory." name="orCat" bType="Enum" valKind="Set" type="Generic_001orCategory"/>
			<BDA desc="Originator identification shall show the address of the originator who caused the change of the value. If NULL, originator of a particular action is not known or is not reported." name="orIdent" bType="Octet64" valKind="Set"/>
		</DAType>
		<DAType id="Generic_001SBOw_ENC_Mod">
			<BDA desc="Commanded value (Enumerated Mod)" name="ctlVal" bType="Enum" valKind="Set" type="Generic_001Mod"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_001Oper_ENC_Mod">
			<BDA desc="Commanded value (Enumerated Mod)" name="ctlVal" bType="Enum" valKind="Set" type="Generic_001Mod"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_001Cancel_ENC_Mod">
			<BDA desc="Commanded value (Enumerated Mod)" name="ctlVal" bType="Enum" valKind="Set" type="Generic_001Mod"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_001Unit">
			<BDA desc="See SIUnits." name="SIUnit" bType="Enum" valKind="Set" type="Generic_001SIUnit" valImport="false"/>
		</DAType>
		<DAType id="Generic_001PulseConfig">
			<BDA desc="Shall define if the control output is a pulse output or a persistent output. If &quot;cmdQual=pulse&quot;, the duration of the pulse shall be defined with [onDur,offDur,numPls]. If &quot;cmdQual=persistent&quot;, the deactivation of the output pulse is a local issue determined in the server." name="cmdQual" bType="Enum" valKind="Set" type="Generic_001cmdQual" valImport="false"/>
			<BDA desc="Duration of the pulse in ms. If set to 0, it means that the duration is locally defined." name="onDur" bType="INT32U" valKind="Set" valImport="false"/>
			<BDA desc="Duration between two pulses in ms. If set to 0, it means that the duration is locally defined." name="offDur" bType="INT32U" valKind="Set" valImport="false"/>
			<BDA desc="Number of pulses that are generated." name="numPls" bType="INT32U" valKind="Set" valImport="false"/>
		</DAType>
		<DAType id="Generic_001SBOw_SPC_DPC">
			<BDA desc="" name="ctlVal" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_001Oper_SPC_DPC">
			<BDA desc="" name="ctlVal" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_001Cancel_SPC_DPC">
			<BDA desc="" name="ctlVal" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_001SBOw_INC_INT32">
			<BDA desc="" name="ctlVal" bType="INT32" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_001Oper_INC_INT32">
			<BDA desc="" name="ctlVal" bType="INT32" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_001Cancel_INC_INT32">
			<BDA desc="" name="ctlVal" bType="INT32" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Generic_001Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Generic_001Vector">
			<BDA desc="The magnitude of the complex value." name="mag" bType="Struct" valKind="Set" type="Generic_001AnalogueValue"/>
			<BDA desc="The angle of the complex value in degrees. The angle reference is defined in the context where the Vector type is used. - 180 ... 180" name="ang" bType="Struct" valKind="Set" type="Generic_001AnalogueValue"/>
		</DAType>
		<DAType id="Generic_001AnalogueValue">
			<BDA desc="The value of f shall be the FLOAT representation of the measured value. f shall represent the technological value in SI units." name="f" bType="FLOAT32" valKind="Set" valImport="true"/>
		</DAType>
		<DAType id="Generic_001RangeConfig">
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="hhLim" bType="Struct" valKind="Set" type="Generic_001AnalogueValue"/>
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="hLim" bType="Struct" valKind="Set" type="Generic_001AnalogueValue"/>
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="lLim" bType="Struct" valKind="Set" type="Generic_001AnalogueValue"/>
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="llLim" bType="Struct" valKind="Set" type="Generic_001AnalogueValue"/>
			<BDA desc="Shall represent the minimum process measurement for which values of i or f are considered within process limits. If the value is lower, Quality shall be set accordingly (Quality.detailQual.outOfRange=TRUE results in Quality.validity=questionable)." name="min" bType="Struct" valKind="Set" type="Generic_001AnalogueValue"/>
			<BDA desc="Shall represent the maximum process measurement for which values of i or f are considered within process limits. If the value is higher, Quality shall be set accordingly (Quality.detailQual.outOfRange=TRUE results in Quality.validity=questionable)." name="max" bType="Struct" valKind="Set" type="Generic_001AnalogueValue"/>
			<BDA desc="0 ... 100 000. Limit hysteresis.  The value shall represent the percentage between max and min in units of 0,001 %. If limDb is not present, no hysteresis calculation is made" name="limDb" bType="INT32U" valKind="Set" valImport="false"/>
		</DAType>
		<DAType id="SchneiderElectric_P3L30_001SelectWithValue_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="SchneiderElectric_P3L30_001Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SchneiderElectric_P3L30_001Oper_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="SchneiderElectric_P3L30_001Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SchneiderElectric_P3L30_001Oper_Mod_OnTest">
			<BDA name="ctlVal" bType="Enum" type="SE_Mod_OnTest"/>
			<BDA name="origin" bType="Struct" type="SchneiderElectric_P3L30_001Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SchneiderElectric_P3L30_001Oper_Mod_OnOff">
			<BDA name="ctlVal" bType="Enum" type="SE_Mod_OnOff"/>
			<BDA name="origin" bType="Struct" type="SchneiderElectric_P3L30_001Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SchneiderElectric_P3L30_001Cancel_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="SchneiderElectric_P3L30_001Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SchneiderElectric_P3L30_001Originator_0">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="SchneiderElectric_P3L30_001Unit_0">
			<BDA name="SIUnit" bType="Enum" type="SchneiderElectric_P3L30_001SIUnitKind"/>
			<BDA name="multiplier" bType="Enum" type="MultiplierKind"/>
		</DAType>
		<DAType id="SchneiderElectric_P3L30_001Unit_1">
			<BDA name="SIUnit" bType="Enum" type="SchneiderElectric_P3L30_001SIUnitKind"/>
		</DAType>
		<DAType id="RangeConfig">
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="hhLim" bType="Struct" valKind="Set" type="AnalogueValue"/>
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="hLim" bType="Struct" valKind="Set" type="AnalogueValue"/>
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="lLim" bType="Struct" valKind="Set" type="AnalogueValue"/>
			<BDA desc="Shall be the configuration parameter used in the context with the range attribute as defined in clause 8." name="llLim" bType="Struct" valKind="Set" type="AnalogueValue"/>
			<BDA desc="Shall represent the minimum process measurement for which values of i or f are considered within process limits. If the value is lower, Quality shall be set accordingly (Quality.detailQual.outOfRange=TRUE results in Quality.validity=questionable)." name="min" bType="Struct" valKind="Set" type="AnalogueValue"/>
			<BDA desc="Shall represent the maximum process measurement for which values of i or f are considered within process limits. If the value is higher, Quality shall be set accordingly (Quality.detailQual.outOfRange=TRUE results in Quality.validity=questionable)." name="max" bType="Struct" valKind="Set" type="AnalogueValue"/>
			<BDA desc="0 ... 100 000. Limit hysteresis.  The value shall represent the percentage between max and min in units of 0,001 %. If limDb is not present, no hysteresis calculation is made" name="limDb" bType="INT32U" valKind="Set" valImport="false"/>
		</DAType>
		<DAType id="AnalogueValue">
			<BDA desc="The value of f shall be the FLOAT representation of the measured value. f shall represent the technological value in SI units." name="f" bType="FLOAT32" valKind="Set" valImport="true"/>
		</DAType>
		<DAType id="Vector">
			<BDA desc="The magnitude of the complex value." name="mag" bType="Struct" valKind="Set" type="AnalogueValue"/>
			<BDA desc="The angle of the complex value in degrees. The angle reference is defined in the context where the Vector type is used. - 180 ... 180" name="ang" bType="Struct" valKind="Set" type="AnalogueValue"/>
		</DAType>
		<DAType id="Cancel_INC_INT32">
			<BDA desc="" name="ctlVal" bType="INT32" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Oper_INC_INT32">
			<BDA desc="" name="ctlVal" bType="INT32" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SBOw_INC_INT32">
			<BDA desc="" name="ctlVal" bType="INT32" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Cancel_SPC_DPC">
			<BDA desc="" name="ctlVal" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Oper_SPC_DPC">
			<BDA desc="" name="ctlVal" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SBOw_SPC_DPC">
			<BDA desc="" name="ctlVal" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="PulseConfig@Generic_01#1">
			<BDA desc="Shall define if the control output is a pulse output or a persistent output. If &quot;cmdQual=pulse&quot;, the duration of the pulse shall be defined with [onDur,offDur,numPls]. If &quot;cmdQual=persistent&quot;, the deactivation of the output pulse is a local issue determined in the server." name="cmdQual" bType="Enum" valKind="Set" type="cmdQual" valImport="false"/>
			<BDA desc="Duration of the pulse in ms. If set to 0, it means that the duration is locally defined." name="onDur" bType="INT32U" valKind="Set" valImport="false"/>
			<BDA desc="Duration between two pulses in ms. If set to 0, it means that the duration is locally defined." name="offDur" bType="INT32U" valKind="Set" valImport="false"/>
			<BDA desc="Number of pulses that are generated." name="numPls" bType="INT32U" valKind="Set" valImport="false"/>
		</DAType>
		<DAType id="Unit">
			<BDA desc="See SIUnits." name="SIUnit" bType="Enum" valKind="Set" type="SIUnit@Generic_01#1" valImport="false"/>
		</DAType>
		<DAType id="Cancel_ENC_Mod">
			<BDA desc="Commanded value (Enumerated Mod)" name="ctlVal" bType="Enum" valKind="Set" type="Mod@Generic_01#1"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Oper_ENC_Mod">
			<BDA desc="Commanded value (Enumerated Mod)" name="ctlVal" bType="Enum" valKind="Set" type="Mod@Generic_01#1"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SBOw_ENC_Mod">
			<BDA desc="Commanded value (Enumerated Mod)" name="ctlVal" bType="Enum" valKind="Set" type="Mod@Generic_01#1"/>
			<BDA desc="" name="origin" bType="Struct" valKind="Set" type="Originator"/>
			<BDA desc="" name="ctlNum" bType="INT8U" valKind="Set"/>
			<BDA desc="" name="T" bType="Timestamp" valKind="Set"/>
			<BDA desc="" name="Test" bType="BOOLEAN" valKind="Set"/>
			<BDA desc="" name="Check" bType="Check" valKind="Set"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Originator">
			<BDA desc="Originator category indicates who/what caused the change of a controllable value. See OriginatorCategory." name="orCat" bType="Enum" valKind="Set" type="orCategory@Generic_01#1"/>
			<BDA desc="Originator identification shall show the address of the originator who caused the change of the value. If NULL, originator of a particular action is not known or is not reported." name="orIdent" bType="Octet64" valKind="Set"/>
		</DAType>
		<DAType id="Vector_1" desc="Vector - Magnitude Only">
			<BDA name="mag" bType="Struct" type="AnalogValue_0"/>
		</DAType>
		<DAType id="Vector_0@SEL_SEL_751_01#1" desc="Vector - Magnitude and Angle">
			<BDA name="mag" bType="Struct" type="AnalogValue_0"/>
			<BDA name="ang" bType="Struct" type="AnalogValue_0"/>
		</DAType>
		<DAType id="Unit_0@SEL_SEL_751_01#1">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind"/>
			<BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind"/>
		</DAType>
		<DAType id="AnalogValue_0">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="PulseConfig" desc="SCT-Configurable Operation - Persistent or Pulse - persistent-feedback not supported">
			<BDA name="cmdQual" bType="Enum" type="OutputSignalKind_SEL"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="Oper_b" desc="Operate service structure for CDCs with a Boolean ctlVal">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="Originator_0@SEL_SEL_751_01#1"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Originator_0@SEL_SEL_751_01#1">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind">
				<Val>automatic-station</Val>
			</BDA>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="Oper_e" desc="Operate service structure for CDCs with an Enum ctlVal - Control of IEC 61850 Mod/Beh Enabled">
			<BDA name="ctlVal" sAddr="db:I60MOD" bType="Enum" type="BehaviourModeKind"/>
			<BDA name="origin" bType="Struct" type="Originator_0@SEL_SEL_751_01#1"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Vector_0">
			<BDA name="mag" bType="Struct" type="AnalogueValue_0"/>
		</DAType>
		<DAType id="Unit_1">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
		</DAType>
		<DAType id="Unit_0">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="AnalogueValue_0">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="Originator_0">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="Cancel_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="Oper_Mod_OnOff">
			<BDA name="ctlVal" bType="Enum" type="SE_Mod_OnOff"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="Oper_Mod_OnTest">
			<BDA name="ctlVal" bType="Enum" type="SE_Mod_OnTest"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="Oper_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="SelectWithValue_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<EnumType id="COPADATA_zenon_CLIENT_1_001BehaviourModeKind" desc="Behaviour or mode">
			<EnumVal ord="1" desc="Normal enabled state">on</EnumVal>
			<EnumVal ord="2" desc="Process is passively supervised">blocked</EnumVal>
			<EnumVal ord="3" desc="Function is operated but results are indicated as test results">test</EnumVal>
			<EnumVal ord="4" desc="Function is operated in test mode, but with no impact to the process">test/blocked</EnumVal>
			<EnumVal ord="5" desc="Function is inactive but shows its configuration capability">off</EnumVal>
		</EnumType>
		<EnumType id="SwTyp@Generic_Generic_01#1">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SwOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close</EnumVal>
			<EnumVal ord="4">Open and Close</EnumVal>
		</EnumType>
		<EnumType id="sev">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">critical</EnumVal>
			<EnumVal ord="2">major</EnumVal>
			<EnumVal ord="3">minor</EnumVal>
			<EnumVal ord="4">warning</EnumVal>
		</EnumType>
		<EnumType id="seqT">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="range">
			<EnumVal ord="0">normal</EnumVal>
			<EnumVal ord="1">high</EnumVal>
			<EnumVal ord="2">low</EnumVal>
			<EnumVal ord="3">high-high</EnumVal>
			<EnumVal ord="4">low-low</EnumVal>
		</EnumType>
		<EnumType id="orCategory@Generic_Generic_01#1">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="Mod@Generic_Generic_01#1">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health@Generic_Generic_01#1">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="FltLoop">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
		</EnumType>
		<EnumType id="dir@Generic_Generic_01#1">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="ctlModel@Generic_Generic_01#1">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
		</EnumType>
		<EnumType id="Beh@Generic_Generic_01#1">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="AutoRecSt@Generic_Generic_01#1">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="Generic_002Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Generic_002Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="Generic_002orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="Generic_002Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Generic_002CtlModels">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="Generic_002cmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
			<EnumVal ord="2">persistent-feedback</EnumVal>
		</EnumType>
		<EnumType id="Generic_002SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="Generic_002SwTyp">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="Generic_002AutoRecSt">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="Generic_002dirGeneral">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="Generic_002dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="Generic_002angRef">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
			<EnumVal ord="11">Synchrophasor</EnumVal>
		</EnumType>
		<EnumType id="Generic_001Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Generic_001Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="Generic_001orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="Generic_001Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Generic_001CtlModels">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="Generic_001cmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
			<EnumVal ord="2">persistent-feedback</EnumVal>
		</EnumType>
		<EnumType id="Generic_001SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="Generic_001SwTyp">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="Generic_001AutoRecSt">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="Generic_001dirGeneral">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="Generic_001dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="Generic_001angRef">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
			<EnumVal ord="11">Synchrophasor</EnumVal>
		</EnumType>
		<EnumType id="SchneiderElectric_P3L30_001CtlModelKind">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SchneiderElectric_P3L30_001BehaviourModeKind">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SchneiderElectric_P3L30_001SIUnitKind">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="-6">pu</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
		</EnumType>
		<EnumType id="SchneiderElectric_P3L30_001HealthKind">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="CurveCharKind">
			<EnumVal ord="0">none</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
			<EnumVal ord="7">Long-Time Very Inverse</EnumVal>
			<EnumVal ord="8">Long-Time Inverse</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="11">IEC Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
			<EnumVal ord="15">IEC Definite Time</EnumVal>
			<EnumVal ord="16">Reserved</EnumVal>
			<EnumVal ord="17">Polynom 1</EnumVal>
			<EnumVal ord="18">Polynom 2</EnumVal>
			<EnumVal ord="19">Polynom 3</EnumVal>
			<EnumVal ord="20">Polynom 4</EnumVal>
			<EnumVal ord="21">Polynom 5</EnumVal>
			<EnumVal ord="22">Polynom 6</EnumVal>
			<EnumVal ord="23">Polynom 7</EnumVal>
			<EnumVal ord="24">Polynom 8</EnumVal>
			<EnumVal ord="25">Polynom 9</EnumVal>
			<EnumVal ord="26">Polynom 10</EnumVal>
			<EnumVal ord="27">Polynom 11</EnumVal>
			<EnumVal ord="28">Polynom 12</EnumVal>
			<EnumVal ord="29">Polynom 13</EnumVal>
			<EnumVal ord="30">Polynom 14</EnumVal>
			<EnumVal ord="31">Polynom 15</EnumVal>
			<EnumVal ord="32">Polynom 16</EnumVal>
			<EnumVal ord="33">Multiline 1</EnumVal>
			<EnumVal ord="34">Multiline 2</EnumVal>
			<EnumVal ord="35">Multiline 3</EnumVal>
			<EnumVal ord="36">Multiline 4</EnumVal>
			<EnumVal ord="37">Multiline 5</EnumVal>
			<EnumVal ord="38">Multiline 6</EnumVal>
			<EnumVal ord="39">Multiline 7</EnumVal>
			<EnumVal ord="40">Multiline 8</EnumVal>
			<EnumVal ord="41">Multiline 9</EnumVal>
			<EnumVal ord="42">Multiline 10</EnumVal>
			<EnumVal ord="43">Multiline 11</EnumVal>
			<EnumVal ord="44">Multiline 12</EnumVal>
			<EnumVal ord="45">Multiline 13</EnumVal>
			<EnumVal ord="46">Multiline 14</EnumVal>
			<EnumVal ord="47">Multiline 15</EnumVal>
			<EnumVal ord="48">Multiline 16</EnumVal>
		</EnumType>
		<EnumType id="angRef">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
			<EnumVal ord="11">Synchrophasor</EnumVal>
		</EnumType>
		<EnumType id="dir@Generic_01#1">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="dirGeneral">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="AutoRecSt">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="SwTyp">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SIUnit@Generic_01#1">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="cmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
			<EnumVal ord="2">persistent-feedback</EnumVal>
		</EnumType>
		<EnumType id="CtlModels">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="Mod@Generic_01#1">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="orCategory@Generic_01#1">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="Health@Generic_01#1">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="Beh@Generic_01#1">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SequenceKind">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SwitchingCapabilityKind" desc="SwOpCap Enumerations">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close</EnumVal>
			<EnumVal ord="4">Open and Close</EnumVal>
		</EnumType>
		<EnumType id="SwitchFunctionKind" desc="SwTyp Enumerations">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="BreakerOpCapabilityKind" desc="CBOpCap Enumerations">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
			<EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
			<EnumVal ord="7">more</EnumVal>
		</EnumType>
		<EnumType id="AutoReclosingKind" desc="AutoReclosing Enumerations">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
			<EnumVal ord="12">NotReady</EnumVal>
		</EnumType>
		<EnumType id="TripBehaviourKind" desc="TripBehaviourKind Enumerations">
			<EnumVal ord="1">Single Pole Tripping</EnumVal>
			<EnumVal ord="2">Undefined</EnumVal>
			<EnumVal ord="3">Three Pole Tripping</EnumVal>
		</EnumType>
		<EnumType id="FaultDirectionKind">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="ControlServiceStatusKind" desc="AddCause Enumerations">
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Not-supported</EnumVal>
			<EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
			<EnumVal ord="3">Select-failed</EnumVal>
			<EnumVal ord="4">Invalid-position</EnumVal>
			<EnumVal ord="5">Position-reached</EnumVal>
			<EnumVal ord="6">Parameter-change-in-execution</EnumVal>
			<EnumVal ord="7">Step-limit</EnumVal>
			<EnumVal ord="8">Blocked-by-Mode</EnumVal>
			<EnumVal ord="9">Blocked-by-process</EnumVal>
			<EnumVal ord="10">Blocked-by-interlocking</EnumVal>
			<EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
			<EnumVal ord="12">Command-already-in-execution</EnumVal>
			<EnumVal ord="13">Blocked-by-health</EnumVal>
			<EnumVal ord="14">1-of-n-control</EnumVal>
			<EnumVal ord="15">Abortion-by-cancel</EnumVal>
			<EnumVal ord="16">Time-limit-over</EnumVal>
			<EnumVal ord="17">Abortion-by-trip</EnumVal>
			<EnumVal ord="18">Object-not-selected</EnumVal>
			<EnumVal ord="19">Object-already-selected</EnumVal>
			<EnumVal ord="20">No-access-authority</EnumVal>
			<EnumVal ord="21">Ended-with-overshoot</EnumVal>
			<EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
			<EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
			<EnumVal ord="24">Blocked-by-command</EnumVal>
			<EnumVal ord="25">None</EnumVal>
			<EnumVal ord="26">Inconsistent-parameters</EnumVal>
			<EnumVal ord="27">Locked-by-other-client</EnumVal>
		</EnumType>
		<EnumType id="ServiceStatusKind" desc="Service Status Enumerations">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="ServiceNameKind">
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
			<EnumVal ord="56">GetMsvReference</EnumVal>
			<EnumVal ord="57">GetMSVElementNumber</EnumVal>
		</EnumType>
		<EnumType id="ClockSyncLockingKind">
			<EnumVal ord="1">Locked</EnumVal>
			<EnumVal ord="2">Unlocked10s</EnumVal>
			<EnumVal ord="3">Unlocked100s</EnumVal>
			<EnumVal ord="4">Unlocked1000s</EnumVal>
			<EnumVal ord="5">UnlockedMoreThan1000s</EnumVal>
		</EnumType>
		<EnumType id="ClockSyncKind">
			<EnumVal ord="0">InternalClock</EnumVal>
			<EnumVal ord="1">LocalAreaClock</EnumVal>
			<EnumVal ord="2">GlobalAreaClock</EnumVal>
		</EnumType>
		<EnumType id="ClockSourceKind">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="MultiplierKind">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
			<EnumVal ord="86">Ohm/m</EnumVal>
			<EnumVal ord="87">percent/s</EnumVal>
			<EnumVal ord="88">A/V</EnumVal>
			<EnumVal ord="89">A/Vs</EnumVal>
		</EnumType>
		<EnumType id="GooseErrSt_SEL" desc="SEL EX: GOOSE Error Status Enumerations">
			<EnumVal ord="0">OK</EnumVal>
			<EnumVal ord="1">Device Disabled</EnumVal>
			<EnumVal ord="2">ConfRev Mismatch</EnumVal>
			<EnumVal ord="3">Needs Commissioning</EnumVal>
			<EnumVal ord="4">Message Corrupted</EnumVal>
			<EnumVal ord="5">TTL Expired</EnumVal>
			<EnumVal ord="6">Out of Sequence</EnumVal>
			<EnumVal ord="7">Invalid Data Quality</EnumVal>
		</EnumType>
		<EnumType id="NetMod_SEL" desc="SEL EX: Port 1 Net Mode Setting Enumerations">
			<EnumVal ord="1">Fixed</EnumVal>
			<EnumVal ord="2">Failover</EnumVal>
			<EnumVal ord="3">Switched</EnumVal>
			<EnumVal ord="4">PRP</EnumVal>
			<EnumVal ord="5">IsolateIP</EnumVal>
		</EnumType>
		<EnumType id="OutputSignalKind_SEL" desc="For Configurable Operation (Pulse/Set/Clear)of SPC/DPC">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="HealthKind" desc="Health Enumerations">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind" desc="Supported CtlModelKind Enumerations">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2" desc="NOT SUPPORTED">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="OriginatorCategoryKind">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="BehaviourModeKind" desc="Beh/Mod Enumerations">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="setCharact">
			<EnumVal ord="0">none</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
			<EnumVal ord="7">Long-Time Very Inverse</EnumVal>
			<EnumVal ord="8">Long-Time Inverse</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="11">IEC Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
			<EnumVal ord="15">IEC Definite Time</EnumVal>
			<EnumVal ord="16">Reserved</EnumVal>
			<EnumVal ord="17">Polynom 1</EnumVal>
			<EnumVal ord="18">Polynom 2</EnumVal>
			<EnumVal ord="19">Polynom 3</EnumVal>
			<EnumVal ord="20">Polynom 4</EnumVal>
			<EnumVal ord="21">Polynom 5</EnumVal>
			<EnumVal ord="22">Polynom 6</EnumVal>
			<EnumVal ord="23">Polynom 7</EnumVal>
			<EnumVal ord="24">Polynom 8</EnumVal>
			<EnumVal ord="25">Polynom 9</EnumVal>
			<EnumVal ord="26">Polynom 10</EnumVal>
			<EnumVal ord="27">Polynom 11</EnumVal>
			<EnumVal ord="28">Polynom 12</EnumVal>
			<EnumVal ord="29">Polynom 13</EnumVal>
			<EnumVal ord="30">Polynom 14</EnumVal>
			<EnumVal ord="31">Polynom 15</EnumVal>
			<EnumVal ord="32">Polynom 16</EnumVal>
			<EnumVal ord="33">Multiline 1</EnumVal>
			<EnumVal ord="34">Multiline 2</EnumVal>
			<EnumVal ord="35">Multiline 3</EnumVal>
			<EnumVal ord="36">Multiline 4</EnumVal>
			<EnumVal ord="37">Multiline 5</EnumVal>
			<EnumVal ord="38">Multiline 6</EnumVal>
			<EnumVal ord="39">Multiline 7</EnumVal>
			<EnumVal ord="40">Multiline 8</EnumVal>
			<EnumVal ord="41">Multiline 9</EnumVal>
			<EnumVal ord="42">Multiline 10</EnumVal>
			<EnumVal ord="43">Multiline 11</EnumVal>
			<EnumVal ord="44">Multiline 12</EnumVal>
			<EnumVal ord="45">Multiline 13</EnumVal>
			<EnumVal ord="46">Multiline 14</EnumVal>
			<EnumVal ord="47">Multiline 15</EnumVal>
			<EnumVal ord="48">Multiline 16</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">b/s</EnumVal>
			<EnumVal ord="-1">Hz/s</EnumVal>
			<EnumVal ord="-2">char</EnumVal>
			<EnumVal ord="-3">char/s</EnumVal>
			<EnumVal ord="-4">kgm²</EnumVal>
			<EnumVal ord="-5">dB</EnumVal>
			<EnumVal ord="-6">pu</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
		</EnumType>
		<EnumType id="SE_Mod_OnOff">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SE_Mod_OnTest">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>